Program Version:,EnergyPlus, Version 9.4.0-217a24fc09, YMD=2023.03.13 17:38
Tabular Output Report in Format: ,Comma

Building:,Building
Environment:,20YO_WICK (01-01:31-12) ** ABERDEEN/DYCE - GBR IWEC Data WMO#=030910

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [kWh],Energy Per Total Building Area [kWh/m2],Energy Per Conditioned Building Area [kWh/m2]
,Total Site Energy,35595.36,143.93,143.93
,Net Site Energy,35595.36,143.93,143.93
,Total Source Energy,114571.80,463.27,463.27
,Net Source Energy,114571.80,463.27,463.27


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,0.250
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil No 1,1.050
,Fuel Oil No 2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,247.31
,Net Conditioned Building Area,247.31
,Unconditioned Building Area,0.00


End Uses

,,Electricity [kWh],Natural Gas [kWh],Gasoline [kWh],Diesel [kWh],Coal [kWh],Fuel Oil No 1 [kWh],Fuel Oil No 2 [kWh],Propane [kWh],Other Fuel 1 [kWh],Other Fuel 2 [kWh],District Cooling [kWh],District Heating [kWh],Water [m3]
,Heating,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,7764.80,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1080.28,0.00,0.00
,Interior Lighting,11741.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,13538.26,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1470.72,23.03
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total End Uses,25279.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1080.28,9235.52,23.03
Note: District heat appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [kWh],Natural Gas [kWh],Gasoline [kWh],Diesel [kWh],Coal [kWh],Fuel Oil No 1 [kWh],Fuel Oil No 2 [kWh],Propane [kWh],Other Fuel 1 [kWh],Other Fuel 2 [kWh],District Cooling [kWh],District Heating [kWh],Water [m3]
,Heating,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,7764.80,0.00
,Cooling,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1080.28,0.00,0.00
,Interior Lighting,ELECTRIC EQUIPMENT#14135#GeneralLights,147.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14144#GeneralLights,65.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14153#GeneralLights,57.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14164#GeneralLights,2927.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14175#GeneralLights,548.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14199#GeneralLights,875.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14207#GeneralLights,87.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14218#GeneralLights,458.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14229#GeneralLights,48.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14236#GeneralLights,410.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14247#GeneralLights,278.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12212#GeneralLights,93.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12219#GeneralLights,569.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12236#GeneralLights,2295.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12286#GeneralLights,227.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12306#GeneralLights,92.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12313#GeneralLights,223.35,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12344#GeneralLights,2333.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,13538.26,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,DHW 14135,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,142.59,2.23
,,DHW 14144,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,42.42,0.66
,,DHW 14153,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,48.43,0.76
,,DHW 14175,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,171.54,2.69
,,DHW 14207,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,27.30,0.43
,,DHW 14229,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15.25,0.24
,,DHW 14247,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,539.27,8.44
,,DHW 12212,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,60.53,0.95
,,DHW 12286,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,219.64,3.44
,,DHW 12306,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,59.77,0.94
,,DHW 12313,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,143.99,2.25
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [kWh/m2],Natural Gas Intensity [kWh/m2],Gasoline Intensity [kWh/m2],Diesel Intensity [kWh/m2],Coal Intensity [kWh/m2],Fuel Oil No 1 Intensity [kWh/m2],Fuel Oil No 2 Intensity [kWh/m2],Propane Intensity [kWh/m2],Other Fuel 1 Intensity [kWh/m2],Other Fuel 2 Intensity [kWh/m2],District Cooling Intensity [kWh/m2],District Heating Intensity [kWh/m2],Water Intensity [m3/m2]
,Lighting,47.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.37,37.34,0.09
,Other,54.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,102.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.37,37.34,0.09


Utility Use Per Total Floor Area

,,Electricity Intensity [kWh/m2],Natural Gas Intensity [kWh/m2],Gasoline Intensity [kWh/m2],Diesel Intensity [kWh/m2],Coal Intensity [kWh/m2],Fuel Oil No 1 Intensity [kWh/m2],Fuel Oil No 2 Intensity [kWh/m2],Propane Intensity [kWh/m2],Other Fuel 1 Intensity [kWh/m2],Other Fuel 2 Intensity [kWh/m2],District Cooling Intensity [kWh/m2],District Heating Intensity [kWh/m2],Water Intensity [m3/m2]
,Lighting,47.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.37,37.34,0.09
,Other,54.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,102.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.37,37.34,0.09


Electric Loads Satisfied

,,Electricity [kWh],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,25279.558,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,25279.558,100.00
,,,
,Total On-Site and Utility Electric Sources,25279.558,100.00
,Total Electricity End Uses,25279.558,100.00


On-Site Thermal Sources

,,Heat [kWh],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,23.03,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,23.03,100.00
,Total Water End Uses,23.03,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,1.11
,Tolerance for Zone Cooling Setpoint Not Met Time,1.11


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,20.00
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,7089.50


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.4.0-217a24fc09, YMD=2023.03.13 17:38
,RunPeriod,20YO_WICK (01-01:31-12)
,Weather File,ABERDEEN/DYCE - GBR IWEC Data WMO#=030910
,Latitude [deg],57.20
,Longitude [deg],-2.2
,Elevation [m],65.00
,Time Zone,0.00
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],248.41,60.30,68.61,63.90,55.60
,Above Ground Wall Area [m2],248.41,60.30,68.61,63.90,55.60
,Window Opening Area [m2],36.46,7.88,10.57,5.62,12.38
,Gross Window-Wall Ratio [%],14.68,13.07,15.41,8.79,22.28
,Above Ground Window-Wall Ratio [%],14.68,13.07,15.41,8.79,22.28


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],181.77,58.28,44.60,40.85,38.03
,Above Ground Wall Area [m2],181.77,58.28,44.60,40.85,38.03
,Window Opening Area [m2],32.78,7.88,8.35,4.54,12.01
,Gross Window-Wall Ratio [%],18.04,13.53,18.73,11.11,31.58
,Above Ground Window-Wall Ratio [%],18.04,13.53,18.73,11.11,31.58


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],311.90
,Skylight Area [m2],1.22
,Skylight-Roof Ratio [%],0.39


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,14126,31.54,No,No,76.97,1.00,47.82,0.00,1.95,2.35,0.0000,,0.0000
,14135,11.54,Yes,Yes,28.16,1.00,12.50,0.00,2.53,2.92,5.0000,43.59,3.5800
,14144,3.43,Yes,Yes,8.38,1.00,3.89,0.00,0.81,0.97,7.5000,53.37,1.6700
,14153,3.92,Yes,Yes,9.57,1.00,2.67,0.00,0.81,0.97,5.0000,41.12,1.6100
,14164,32.01,Yes,Yes,78.11,1.00,31.07,0.00,7.40,8.24,15.0000,46.45,13.0300
,14175,30.18,Yes,Yes,88.66,1.00,0.00,0.00,0.00,0.00,5.0000,64.50,1.5700
,14199,9.57,Yes,Yes,23.35,1.00,12.50,0.00,1.72,1.94,15.0000,46.45,13.0300
,14207,4.80,Yes,Yes,11.72,1.00,3.14,0.00,0.00,0.00,5.0000,64.50,1.5700
,14218,5.01,Yes,Yes,10.62,1.00,0.00,0.00,0.00,0.00,15.0000,46.45,13.0300
,14229,2.68,Yes,Yes,6.55,1.00,3.14,0.00,0.00,0.00,5.0000,64.50,1.5700
,14236,4.49,Yes,Yes,10.95,1.00,10.78,0.00,1.60,1.91,15.0000,46.45,13.0300
,14247,43.65,Yes,Yes,106.51,1.00,51.29,0.00,9.55,10.57,2.5000,53.32,3.9000
,433,32.20,No,No,38.22,1.00,8.41,0.00,0.00,0.00,0.0000,,0.0000
,12212,4.90,Yes,Yes,10.32,1.00,0.00,0.00,0.00,0.00,7.5000,53.37,1.6700
,12219,6.23,Yes,Yes,12.77,1.00,4.12,0.00,0.00,0.00,15.0000,46.45,13.0300
,12226,9.52,No,No,4.48,1.00,2.54,0.00,0.00,0.00,0.0000,,0.0000
,12236,25.10,Yes,Yes,55.41,1.00,15.17,0.00,1.65,1.96,15.0000,46.45,13.0300
,12262,15.52,No,No,1.23,1.00,6.44,0.00,1.14,1.32,0.0000,,0.0000
,12286,17.78,Yes,Yes,49.82,1.00,7.24,0.00,0.00,0.00,5.0000,43.59,3.5800
,12306,4.84,Yes,Yes,9.92,1.00,0.00,0.00,0.00,0.00,7.5000,53.37,1.6700
,12313,11.66,Yes,Yes,25.69,1.00,5.93,0.00,1.00,1.16,7.5000,53.37,1.6700
,12332,12.50,No,No,0.01,1.00,1.42,0.00,0.00,0.00,0.0000,,0.0000
,12344,25.52,Yes,Yes,63.78,1.00,18.32,0.00,1.82,2.15,15.0000,46.45,13.0300
,Total,247.31,,,610.28,,181.77,0.00,28.90,32.78,9.1736,49.87,7.2313
,Conditioned Total,247.31,,,610.28,,181.77,0.00,28.90,32.78,9.1736,49.87,7.2313
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,101.28,,,120.90,,66.64,0.00,3.09,3.67,0.0000,,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Gasoline [W],Diesel [W],Coal [W],Fuel Oil No 1 [W],Fuel Oil No 2 [W],Propane [W],Other Fuel 1 [W],Other Fuel 2 [W],District Cooling [W],District Heating [W],Water [m3/s]
,Time of Peak,02-JAN-20:30,-,-,-,-,-,-,-,-,-,05-AUG-16:00,30-DEC-07:30,20-JAN-20:30
,Heating,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9082.59,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9187.00,0.00,0.00
,Interior Lighting,2268.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,1788.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,381.09,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total End Uses,4057.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9187.00,9463.68,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Gasoline [W],Diesel [W],Coal [W],Fuel Oil No 1 [W],Fuel Oil No 2 [W],Propane [W],Other Fuel 1 [W],Other Fuel 2 [W],District Cooling [W],District Heating [W],Water [m3/s]
,Heating,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9082.59,0.00
,Cooling,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9187.00,0.00,0.00
,Interior Lighting,ELECTRIC EQUIPMENT#14135#GeneralLights,57.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14144#GeneralLights,25.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14153#GeneralLights,19.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14164#GeneralLights,480.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14175#GeneralLights,150.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14199#GeneralLights,143.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14207#GeneralLights,24.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14218#GeneralLights,75.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14229#GeneralLights,13.41,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14236#GeneralLights,67.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#14247#GeneralLights,109.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12212#GeneralLights,36.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12219#GeneralLights,93.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12236#GeneralLights,376.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12286#GeneralLights,88.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12306#GeneralLights,36.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12313#GeneralLights,87.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#12344#GeneralLights,382.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,1788.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,DHW 14135,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,22.32,0.00
,,DHW 14144,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,30.58,0.00
,,DHW 14153,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,25.03,0.00
,,DHW 14175,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62.67,0.00
,,DHW 14207,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9.97,0.00
,,DHW 14229,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.57,0.00
,,DHW 14247,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,DHW 12212,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,43.64,0.00
,,DHW 12286,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,34.39,0.00
,,DHW 12306,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,43.09,0.00
,,DHW 12313,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,103.81,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
ZoneHVAC:IdealLoadsAirSystem

,,Design Size Maximum Heating Air Flow Rate [m3/s],Design Size Maximum Sensible Heating Capacity [W],Design Size Maximum Cooling Air Flow Rate [m3/s],Design Size Maximum Total Cooling Capacity [W]
,14135 IDEAL LOADS AIR,0.021550,523.00,0.037737,650.31
,14144 IDEAL LOADS AIR,0.006920,165.85,0.029049,473.59
,14153 IDEAL LOADS AIR,0.005983,155.98,0.028983,475.27
,14164 IDEAL LOADS AIR,0.050754,1270.44,0.157428,2809.76
,14175 IDEAL LOADS AIR,0.035666,873.48,0.040032,746.04
,14199 IDEAL LOADS AIR,0.022140,508.98,0.025875,455.35
,14207 IDEAL LOADS AIR,0.009710,223.76,0.005470,100.30
,14218 IDEAL LOADS AIR,0.004397,133.00,0.015444,286.63
,14229 IDEAL LOADS AIR,0.006676,151.30,0.012480,205.22
,14236 IDEAL LOADS AIR,0.015058,325.37,0.014415,260.76
,14247 IDEAL LOADS AIR,0.129336,2486.32,0.072005,1348.73
,12212 IDEAL LOADS AIR,0.005144,137.22,0.013628,232.31
,12219 IDEAL LOADS AIR,0.014810,338.64,0.022037,393.63
,12236 IDEAL LOADS AIR,0.042797,1051.66,0.070717,1279.69
,12286 IDEAL LOADS AIR,0.032320,787.21,0.027157,482.79
,12306 IDEAL LOADS AIR,0.006690,169.36,0.017988,300.94
,12313 IDEAL LOADS AIR,0.017377,434.51,0.046858,783.47
,12344 IDEAL LOADS AIR,0.043642,1071.72,0.071083,1338.46
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUN,18.30,6.70,14.10,Wetbulb [C],0.00,0.00
,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,20.10,6.70,16.10,Wetbulb [C],0.00,0.00
,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) AUG,20.10,6.50,16.20,Wetbulb [C],0.00,0.00
,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) SEP,18.60,6.20,15.30,Wetbulb [C],0.00,0.00
,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),-3.40,0.00,-3.40,Wetbulb [C],3.00,260.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,14126_WALL_3_0_0,7,0.30,0.705,0.789,17.57,17.19,225.00,90.00,W
,14126_WALL_4_0_0,7,0.30,0.705,0.789,12.69,11.61,135.00,90.00,S
,14126_WALL_5_0_0,7,0.30,0.705,0.789,17.57,10.85,45.00,90.00,E
,14126_GROUNDFLOOR_0_0_0,1,0.40,0.253,0.264,37.44,37.44,225.00,180.00,
,14135_WALL_3_0_0,7,0.30,0.705,0.789,8.57,6.62,225.00,90.00,W
,14135_WALL_4_0_0,7,0.30,0.705,0.789,3.93,2.96,135.00,90.00,S
,14135_GROUNDFLOOR_0_0_0,1,0.40,0.253,0.264,13.74,13.74,225.00,180.00,
,14144_WALL_5_0_0,7,0.30,0.705,0.789,3.89,2.92,225.00,90.00,W
,14144_GROUNDFLOOR_0_0_0,1,0.40,0.253,0.264,1.30,1.30,225.00,180.00,
,14144_GROUNDFLOOR_0_0_1,1,0.40,0.253,0.264,3.10,3.10,225.00,180.00,
,14153_WALL_3_0_0,7,0.30,0.705,0.789,2.67,1.70,225.00,90.00,W
,14153_GROUNDFLOOR_0_0_0,1,0.40,0.253,0.264,0.08,0.08,225.00,180.00,
,14153_GROUNDFLOOR_0_0_1,1,0.40,0.253,0.264,0.57,0.57,225.00,180.00,
,14153_GROUNDFLOOR_0_0_2,1,0.40,0.253,0.264,4.28,4.28,225.00,180.00,
,14164_WALL_2_0_0,7,0.30,0.705,0.789,12.49,11.20,315.00,90.00,N
,14164_WALL_3_0_0,7,0.30,0.705,0.789,18.59,11.63,225.00,90.00,W
,14164_GROUNDFLOOR_0_0_0,1,0.40,0.253,0.264,0.03,0.03,225.00,180.00,
,14164_GROUNDFLOOR_0_0_1,1,0.40,0.253,0.264,6.46,6.46,225.00,180.00,
,14164_GROUNDFLOOR_0_0_2,1,0.40,0.253,0.264,29.80,29.80,225.00,180.00,
,14175_GROUNDFLOOR_0_0_0,1,0.40,0.253,0.264,1.19,1.19,225.00,180.00,
,14175_GROUNDFLOOR_0_0_1,1,0.40,0.253,0.264,0.43,0.43,225.00,180.00,
,14175_GROUNDFLOOR_0_0_2,1,0.40,0.253,0.264,7.87,7.87,225.02,180.00,
,14175_GROUNDFLOOR_0_0_3,1,0.40,0.253,0.264,10.08,10.08,225.00,180.00,
,14175_GROUNDFLOOR_0_0_4,1,0.40,0.253,0.264,2.19,2.19,225.00,180.00,
,14175_GROUNDFLOOR_0_0_5,1,0.40,0.253,0.264,1.04,1.04,225.00,180.00,
,12358_ROOF_11_0_0,17,0.30,0.160,0.164,6.94,6.94,45.00,45.00,
,12358_ROOF_11_0_1,17,0.30,0.160,0.164,1.65,1.65,45.00,45.00,
,12358_ROOF_11_0_2,17,0.30,0.160,0.164,4.25,4.25,45.00,45.00,
,12358_ROOF_12_0_0,17,0.30,0.160,0.164,2.31,2.31,225.00,45.00,
,12358_ROOF_13_0_0,17,0.30,0.160,0.164,0.02,0.02,135.00,45.00,
,12358_ROOF_13_0_1,17,0.30,0.160,0.164,2.81,2.81,135.00,45.00,
,12358_ROOF_14_0_0,17,0.30,0.160,0.164,2.44,2.44,315.00,45.00,
,14199_WALL_5_0_0,7,0.30,0.705,0.789,3.93,3.93,135.00,90.00,S
,14199_WALL_6_0_0,7,0.30,0.705,0.789,8.57,6.63,45.00,90.00,E
,14199_GROUNDFLOOR_0_0_0,1,0.40,0.253,0.264,11.64,11.64,225.00,180.00,
,14207_WALL_5_0_0,7,0.30,0.705,0.789,3.14,1.03,45.00,90.00,E
,14207_GROUNDFLOOR_0_0_0,1,0.40,0.253,0.264,0.53,0.53,225.02,180.00,
,14207_GROUNDFLOOR_0_0_1,1,0.40,0.253,0.264,1.08,1.08,225.00,180.00,
,14207_GROUNDFLOOR_0_0_2,1,0.40,0.253,0.264,4.26,4.26,225.00,180.00,
,14218_GROUNDFLOOR_0_0_0,1,0.40,0.253,0.264,4.80,4.80,225.00,180.00,
,14218_GROUNDFLOOR_0_0_1,1,0.40,0.253,0.264,0.21,0.21,225.00,180.00,
,14229_WALL_2_0_0,7,0.30,0.705,0.789,3.14,1.12,315.00,90.00,N
,14229_GROUNDFLOOR_0_0_0,1,0.40,0.253,0.264,3.49,3.49,225.00,180.00,
,14236_WALL_2_0_0,7,0.30,0.705,0.789,4.92,3.97,315.00,90.00,N
,14236_WALL_9_0_0,7,0.30,0.705,0.789,5.86,4.90,45.00,90.00,E
,14236_GROUNDFLOOR_0_0_0,1,0.40,0.253,0.264,0.72,0.72,225.00,180.00,
,14236_GROUNDFLOOR_0_0_1,1,0.40,0.253,0.264,0.76,0.76,225.00,180.00,
,14236_GROUNDFLOOR_0_0_2,1,0.40,0.253,0.264,4.61,4.61,225.00,180.00,
,14247_WALL_7_0_0,7,0.30,0.705,0.789,17.57,15.23,135.00,90.00,S
,14247_WALL_8_0_0,7,0.30,0.705,0.789,16.15,11.42,45.00,90.00,E
,14247_WALL_9_0_0,7,0.30,0.705,0.789,17.57,14.07,315.00,90.00,N
,14247_GROUNDFLOOR_0_0_0,1,0.40,0.253,0.264,49.77,49.77,225.00,180.00,
,433_WALL_4_0_0,7,0.30,0.705,0.789,8.41,8.41,135.00,90.00,S
,433_EXTFLOOR_1_0_0,21,0.30,0.251,0.264,2.16,2.16,225.00,180.00,
,433_EXTFLOOR_1_0_1,21,0.30,0.251,0.264,2.16,2.16,225.00,180.00,
,433_ROOF_0_0_0,19,0.30,2.953,4.967,29.53,29.53,225.00,45.00,
,433_ROOF_3_0_0,19,0.30,2.953,4.967,29.53,29.53,45.00,45.00,
,12212_ROOF_5_0_0,17,0.30,0.160,0.164,8.22,7.98,315.00,45.00,
,12219_WALL_3_1_0,7,0.30,0.705,0.789,4.12,4.12,135.00,90.00,S
,12219_ROOF_5_0_0,17,0.30,0.160,0.164,10.64,10.26,225.00,45.00,
,12226_WALL_1_0_0,7,0.30,0.705,0.789,1.31,1.31,315.00,90.00,N
,12226_WALL_6_0_0,7,0.30,0.705,0.789,1.24,1.24,45.00,90.00,E
,12226_EXTFLOOR_0_0_0,21,0.30,0.251,0.264,0.63,0.63,225.00,180.00,
,12226_EXTFLOOR_0_0_1,21,0.30,0.251,0.264,2.16,2.16,225.00,180.00,
,12226_ROOF_7_0_0,19,0.30,2.953,4.967,17.09,17.09,315.00,45.00,
,12226_ROOF_8_0_0,19,0.30,2.953,4.967,6.65,6.65,45.00,45.00,
,12236_WALL_8_1_0,7,0.30,0.705,0.789,0.14,0.14,135.00,90.00,S
,12236_WALL_8_1_1,7,0.30,0.705,0.789,0.22,0.22,135.00,90.00,S
,12236_WALL_8_1_2,7,0.30,0.705,0.789,0.18,0.18,135.00,90.00,S
,12236_WALL_8_1_3,7,0.30,0.705,0.789,0.14,0.14,135.00,90.00,S
,12236_WALL_8_1_4,7,0.30,0.705,0.789,0.14,0.14,135.00,90.00,S
,12236_WALL_8_1_5,7,0.30,0.705,0.789,1.37,1.37,135.00,90.00,S
,12236_WALL_8_1_6,7,0.30,0.705,0.789,0.16,0.16,135.00,90.00,S
,12236_WALL_8_1_7,7,0.30,0.705,0.789,1.24,0.00,135.00,90.00,S
,12236_WALL_11_0_0,7,0.30,0.705,0.789,10.19,9.46,45.00,90.00,E
,12236_WALL_21_0_0,7,0.30,0.705,0.789,0.69,0.69,45.00,90.00,E
,12236_WALL_22_0_0,7,0.30,0.705,0.789,0.69,0.69,225.00,90.00,W
,12236_EXTFLOOR_20_0_0,21,0.30,0.251,0.264,0.28,0.28,225.00,180.00,
,12236_EXTFLOOR_23_0_0,21,0.30,0.251,0.264,0.28,0.28,225.00,180.00,
,12236_ROOF_17_0_0,17,0.30,0.160,0.164,13.02,13.02,315.00,45.00,
,12236_ROOF_17_0_1,17,0.30,0.160,0.164,0.75,0.75,315.00,45.00,
,12236_ROOF_17_0_2,17,0.30,0.160,0.164,2.55,2.55,315.00,45.00,
,12236_ROOF_18_0_0,17,0.30,0.160,0.164,0.26,0.26,135.00,45.00,
,12236_ROOF_18_0_1,17,0.30,0.160,0.164,0.63,0.63,135.00,45.00,
,12236_ROOF_18_0_2,17,0.30,0.160,0.164,0.61,0.61,135.00,45.00,
,12236_ROOF_18_0_3,17,0.30,0.160,0.164,0.26,0.26,135.00,45.00,
,12236_ROOF_18_0_5,17,0.30,0.160,0.164,0.47,0.47,135.00,45.00,
,12236_ROOF_18_0_6,17,0.30,0.160,0.164,9.68,9.68,135.00,45.00,
,12236_ROOF_18_0_7,17,0.30,0.160,0.164,5.39,5.39,135.00,45.00,
,12236_ROOF_18_0_8,17,0.30,0.160,0.164,0.63,0.63,135.00,45.00,
,12236_ROOF_18_0_9,17,0.30,0.160,0.164,0.48,0.48,135.00,45.00,
,12236_ROOF_18_0_10,17,0.30,0.160,0.164,0.62,0.62,135.00,45.00,
,12236_ROOF_18_0_11,17,0.30,0.160,0.164,0.23,0.00,135.00,45.00,
,12236_ROOF_19_0_0,17,0.30,0.160,0.164,3.32,3.32,45.00,51.28,
,12236_ROOF_24_0_0,17,0.30,0.160,0.164,3.32,3.32,225.00,51.28,
,12262_WALL_4_0_0,7,0.30,0.705,0.789,0.12,0.12,45.00,90.00,E
,12262_WALL_4_0_1,7,0.30,0.705,0.789,0.23,0.23,45.00,90.00,E
,12262_WALL_4_0_2,7,0.30,0.705,0.789,0.15,0.15,45.00,90.00,E
,12262_WALL_4_0_3,7,0.30,0.705,0.789,0.12,0.12,45.00,90.00,E
,12262_WALL_4_0_4,7,0.30,0.705,0.789,0.12,0.12,45.00,90.00,E
,12262_WALL_4_0_5,7,0.30,0.705,0.789,1.40,1.40,45.00,90.00,E
,12262_WALL_4_0_6,7,0.30,0.705,0.789,0.14,0.14,45.00,90.00,E
,12262_WALL_4_0_7,7,0.30,0.705,0.789,1.33,0.00,45.00,90.00,E
,12262_WALL_15_0_0,7,0.30,0.705,0.789,1.24,1.24,135.00,90.00,S
,12262_WALL_18_0_0,7,0.30,0.705,0.789,1.61,1.61,45.00,90.00,E
,12262_EXTFLOOR_10_0_0,21,0.30,0.251,0.264,2.07,2.07,225.00,180.00,
,12262_EXTFLOOR_10_0_1,21,0.30,0.251,0.264,1.44,1.44,225.00,180.00,
,12262_ROOF_8_0_0,19,0.30,2.953,4.967,1.29,1.29,45.00,45.00,
,12262_ROOF_8_0_1,19,0.30,2.953,4.967,5.17,5.17,45.00,45.00,
,12262_ROOF_8_0_2,19,0.30,2.953,4.967,3.02,3.02,45.00,45.00,
,12262_ROOF_14_0_0,19,0.30,2.953,4.967,2.34,2.34,135.00,45.00,
,12262_ROOF_14_0_1,19,0.30,2.953,4.967,6.10,6.10,135.00,45.00,
,12262_ROOF_14_0_2,19,0.30,2.953,4.967,8.80,8.80,135.00,45.00,
,12286_WALL_3_0_0,7,0.30,0.705,0.789,0.69,0.69,315.00,90.00,N
,12286_WALL_11_0_0,7,0.30,0.705,0.789,0.69,0.69,135.00,90.00,S
,12286_WALL_14_1_0,7,0.30,0.705,0.789,0.49,0.49,135.00,90.00,S
,12286_WALL_14_1_1,7,0.30,0.705,0.789,5.37,5.37,135.00,90.00,S
,12286_EXTFLOOR_0_0_0,21,0.30,0.251,0.264,0.28,0.28,225.00,180.00,
,12286_EXTFLOOR_10_0_0,21,0.30,0.251,0.264,0.28,0.28,225.00,180.00,
,12286_ROOF_1_0_0,17,0.30,0.160,0.164,0.45,0.45,45.00,45.00,
,12286_ROOF_1_0_1,17,0.30,0.160,0.164,0.42,0.42,45.00,45.00,
,12286_ROOF_1_0_2,17,0.30,0.160,0.164,7.47,7.47,45.00,45.00,
,12286_ROOF_1_0_3,17,0.30,0.160,0.164,7.00,7.00,45.00,45.00,
,12286_ROOF_1_0_4,17,0.30,0.160,0.164,1.61,1.61,45.00,45.00,
,12286_ROOF_1_0_5,17,0.30,0.160,0.164,1.22,1.22,45.00,45.00,
,12286_ROOF_2_0_0,17,0.30,0.160,0.164,3.31,3.31,315.00,51.28,
,12286_ROOF_5_0_0,17,0.30,0.160,0.164,5.01,5.01,225.00,45.00,
,12286_ROOF_9_0_0,17,0.30,0.160,0.164,3.31,3.31,135.00,51.28,
,12306_ROOF_5_0_0,17,0.30,0.160,0.164,8.03,7.65,225.00,45.00,
,12313_WALL_14_0_0,7,0.30,0.705,0.789,1.16,1.16,315.00,90.00,N
,12313_WALL_16_0_0,7,0.30,0.705,0.789,1.16,1.16,135.00,90.00,S
,12313_WALL_17_0_0,7,0.30,0.705,0.789,0.15,0.15,225.00,90.00,W
,12313_WALL_17_0_1,7,0.30,0.705,0.789,0.25,0.25,225.00,90.00,W
,12313_WALL_17_0_2,7,0.30,0.705,0.789,0.20,0.20,225.00,90.00,W
,12313_WALL_17_0_3,7,0.30,0.705,0.789,0.15,0.15,225.00,90.00,W
,12313_WALL_17_0_4,7,0.30,0.705,0.789,0.15,0.15,225.00,90.00,W
,12313_WALL_17_0_5,7,0.30,0.705,0.789,1.37,1.37,225.00,90.00,W
,12313_WALL_17_0_6,7,0.30,0.705,0.789,0.18,0.18,225.00,90.00,W
,12313_WALL_17_0_7,7,0.30,0.705,0.789,1.17,0.00,225.00,90.00,W
,12313_EXTFLOOR_11_0_0,21,0.30,0.251,0.264,0.36,0.36,225.00,180.00,
,12313_EXTFLOOR_13_0_0,21,0.30,0.251,0.264,0.36,0.36,225.00,180.00,
,12313_EXTFLOOR_15_0_0,21,0.30,0.251,0.264,0.63,0.63,225.00,180.00,
,12313_ROOF_9_0_0,17,0.30,0.160,0.164,0.40,0.40,225.00,45.00,
,12313_ROOF_9_0_1,17,0.30,0.160,0.164,1.01,1.01,225.00,45.00,
,12313_ROOF_9_0_2,17,0.30,0.160,0.164,0.56,0.56,225.00,45.00,
,12313_ROOF_9_0_3,17,0.30,0.160,0.164,0.52,0.52,225.00,45.00,
,12313_ROOF_9_0_4,17,0.30,0.160,0.164,7.73,7.73,225.00,45.00,
,12313_ROOF_9_0_5,17,0.30,0.160,0.164,2.10,2.10,225.00,45.00,
,12313_ROOF_10_0_0,17,0.30,0.160,0.164,4.05,4.05,135.00,52.17,
,12313_ROOF_12_0_0,17,0.30,0.160,0.164,4.05,4.05,315.00,52.17,
,12332_WALL_2_0_0,7,0.30,0.705,0.789,0.71,0.71,315.00,90.00,N
,12332_WALL_10_0_0,7,0.30,0.705,0.789,0.71,0.71,135.00,90.00,S
,12332_EXTFLOOR_1_0_0,21,0.30,0.251,0.264,4.15,4.15,225.00,180.00,
,12332_ROOF_0_0_0,19,0.30,2.953,4.967,3.99,3.99,225.00,45.00,
,12332_ROOF_0_0_1,19,0.30,2.953,4.967,6.49,6.49,225.00,45.00,
,12332_ROOF_0_0_2,19,0.30,2.953,4.967,11.10,11.10,225.00,45.00,
,12344_WALL_1_0_0,7,0.30,0.705,0.789,18.32,16.17,315.00,90.00,N
,12344_ROOF_10_0_0,17,0.30,0.160,0.164,3.77,3.77,225.00,45.00,
,12344_ROOF_10_0_1,17,0.30,0.160,0.164,19.37,19.37,225.00,45.00,
,12344_ROOF_11_0_0,17,0.30,0.160,0.164,3.78,3.78,45.00,45.00,
,12344_ROOF_11_0_1,17,0.30,0.160,0.164,13.72,13.72,45.00,45.00,
,12344_ROOF_12_0_0,17,0.30,0.160,0.164,0.36,0.36,315.00,45.00,


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,14126_PARTITION_2_0_0,6,0.50,0.342,0.372,5.62,5.62,315.00,90.00,N
,14126_PARTITION_6_0_0,6,0.50,0.342,0.372,4.15,4.15,315.00,90.00,N
,14126_PARTITION_7_0_0,6,0.50,0.342,0.372,2.92,2.92,315.00,90.00,N
,14126_CEILING_1_0_0,3,0.40,2.934,14.000,37.44,37.44,45.00,0.00,
,14135_PARTITION_5_0_10001,5,0.30,0.342,0.372,5.62,5.62,135.00,90.00,S
,14135_PARTITION_2_0_0,13,0.50,1.696,2.857,7.61,7.61,315.00,90.00,N
,14135_PARTITION_6_0_0,13,0.50,1.696,2.857,8.57,8.57,45.00,90.00,E
,14135_PARTITION_7_0_0,13,0.50,1.696,2.857,1.94,1.94,315.00,90.00,N
,14135_CEILING_1_0_0,3,0.40,2.934,14.000,7.52,7.52,45.00,0.00,
,14135_CEILING_1_1_0,3,0.40,2.934,14.000,1.42,1.42,45.00,0.00,
,14135_CEILING_1_2_0,3,0.40,2.934,14.000,1.66,1.66,45.00,0.00,
,14135_CEILING_1_3_0,11,0.22,0.242,0.259,3.13,3.13,45.00,0.00,
,14144_PARTITION_6_0_10008,14,0.50,1.696,2.857,7.61,7.61,135.00,90.00,S
,14144_PARTITION_2_0_0,13,0.50,1.696,2.857,2.31,2.31,315.00,90.00,N
,14144_PARTITION_3_0_0,13,0.50,1.696,2.857,1.46,1.46,45.00,90.00,E
,14144_PARTITION_4_0_0,13,0.50,1.696,2.857,5.30,5.30,315.00,90.00,N
,14144_PARTITION_7_0_0,13,0.50,1.696,2.857,2.43,2.43,45.00,90.00,E
,14144_CEILING_1_0_0,3,0.40,2.934,14.000,0.94,0.94,45.00,0.00,
,14144_CEILING_1_0_1,3,0.40,2.934,14.000,1.96,1.96,45.00,0.00,
,14144_CEILING_1_1_0,3,0.40,2.934,14.000,0.11,0.11,45.00,0.00,
,14144_CEILING_1_2_0,11,0.22,0.242,0.259,0.86,0.86,45.00,0.00,
,14144_CEILING_1_2_1,11,0.22,0.242,0.259,0.53,0.53,45.00,0.00,
,14153_PARTITION_6_0_10016,14,0.50,1.696,2.857,2.31,2.31,135.00,90.00,S
,14153_PARTITION_5_0_10017,14,0.50,1.696,2.857,1.46,1.46,225.00,90.00,W
,14153_PARTITION_4_0_10018,14,0.50,1.696,2.857,5.30,5.30,135.00,90.00,S
,14153_PARTITION_2_0_0,14,0.50,1.696,2.857,9.55,9.55,315.00,90.00,N
,14153_PARTITION_7_0_0,13,0.50,1.696,2.857,1.23,1.23,45.00,90.00,E
,14153_PARTITION_8_0_0,13,0.50,1.696,2.857,1.94,1.94,135.00,90.00,S
,14153_PARTITION_9_0_0,13,0.50,1.696,2.857,2.90,2.90,45.00,90.00,E
,14153_CEILING_1_0_0,3,0.40,2.934,14.000,0.01,0.01,45.00,0.00,
,14153_CEILING_1_1_0,3,0.40,2.934,14.000,0.48,0.48,45.00,0.00,
,14153_CEILING_1_1_1,3,0.40,2.934,14.000,0.05,0.05,45.00,0.00,
,14153_CEILING_1_2_0,3,0.40,2.934,14.000,2.01,2.01,45.00,0.00,
,14153_CEILING_1_2_1,3,0.40,2.934,14.000,1.95,1.95,45.00,0.00,
,14153_CEILING_1_3_0,11,0.22,0.242,0.259,0.37,0.37,45.00,0.00,
,14153_CEILING_1_4_0,3,0.40,2.934,14.000,0.06,0.06,45.00,0.00,
,14164_PARTITION_4_0_10027,13,0.50,1.696,2.857,9.55,9.55,135.00,90.00,S
,14164_PARTITION_5_0_0,13,0.50,1.696,2.857,4.04,4.04,45.00,90.00,E
,14164_PARTITION_6_0_0,13,0.50,1.696,2.857,3.31,3.31,90.00,90.00,E
,14164_PARTITION_7_0_0,13,0.50,1.696,2.857,0.60,0.60,135.00,90.00,S
,14164_PARTITION_8_0_0,13,0.50,1.696,2.857,5.59,5.59,45.00,90.00,E
,14164_PARTITION_9_0_0,13,0.50,1.696,2.857,6.62,6.62,45.00,90.00,E
,14164_CEILING_1_0_0,3,0.40,2.934,14.000,4.60,4.60,45.00,0.00,
,14164_CEILING_1_0_1,3,0.40,2.934,14.000,3.65,3.65,45.00,0.00,
,14164_CEILING_1_1_0,11,0.22,0.242,0.259,0.35,0.35,45.00,0.00,
,14164_CEILING_1_1_1,11,0.22,0.242,0.259,5.87,5.87,45.00,0.00,
,14164_CEILING_1_2_0,3,0.40,2.934,14.000,2.67,2.67,45.00,0.00,
,14164_CEILING_1_2_1,3,0.40,2.934,14.000,16.37,16.37,45.00,0.00,
,14164_CEILING_1_2_2,3,0.40,2.934,14.000,1.15,1.15,45.00,0.00,
,14164_CEILING_1_3_1,3,0.40,2.934,14.000,0.15,0.15,45.00,0.00,
,14164_CEILING_1_3_2,3,0.40,2.934,14.000,0.09,0.09,45.00,0.00,
,14164_CEILING_1_3_3,3,0.40,2.934,14.000,1.39,1.39,45.00,0.00,
,14175_PARTITION_10_0_10003,5,0.30,0.342,0.372,2.92,2.92,135.00,90.00,S
,14175_PARTITION_9_0_10009,14,0.50,1.696,2.857,8.57,8.57,225.00,90.00,W
,14175_PARTITION_8_0_10010,14,0.50,1.696,2.857,1.94,1.94,135.00,90.00,S
,14175_PARTITION_7_0_10019,14,0.50,1.696,2.857,2.43,2.43,225.00,90.00,W
,14175_PARTITION_6_0_10028,14,0.50,1.696,2.857,1.23,1.23,225.00,90.00,W
,14175_PARTITION_5_0_10029,14,0.50,1.696,2.857,1.94,1.94,315.00,90.00,N
,14175_PARTITION_4_0_10030,14,0.50,1.696,2.857,2.90,2.90,225.00,90.00,W
,14175_PARTITION_3_0_10041,14,0.50,1.696,2.857,4.04,4.04,225.00,90.00,W
,14175_PARTITION_2_0_10042,14,0.50,1.696,2.857,3.31,3.31,270.00,90.00,W
,14175_PARTITION_22_0_10043,14,0.50,1.696,2.857,0.60,0.60,315.00,90.00,N
,14175_PARTITION_11_0_0,14,0.50,1.696,2.857,8.57,8.57,45.00,90.00,E
,14175_PARTITION_12_0_0,13,0.50,1.696,2.857,3.76,3.76,45.00,90.00,E
,14175_PARTITION_13_0_0,13,0.50,1.696,2.857,5.10,5.10,135.00,90.00,S
,14175_PARTITION_14_0_0,13,0.50,1.696,2.857,2.31,2.31,45.02,90.00,E
,14175_PARTITION_15_0_0,13,0.50,1.696,2.857,2.21,2.21,135.00,90.00,S
,14175_PARTITION_16_0_0,14,0.50,1.696,2.857,10.28,10.28,45.00,90.00,E
,14175_PARTITION_17_0_0,14,0.50,1.696,2.857,1.95,1.95,315.00,90.00,N
,14175_PARTITION_18_0_0,14,0.50,1.696,2.857,3.17,3.17,225.00,90.00,W
,14175_PARTITION_19_0_0,14,0.50,1.696,2.857,0.12,0.12,135.00,90.00,S
,14175_PARTITION_20_0_0,14,0.50,1.696,2.857,0.23,0.23,225.00,90.00,W
,14175_PARTITION_21_0_0,14,0.50,1.696,2.857,5.45,5.45,315.00,90.00,N
,12358_PARTITION_1_0_0,13,0.50,1.696,2.857,4.24,4.24,315.00,90.00,N
,12358_PARTITION_2_0_0,13,0.50,1.696,2.857,3.74,3.74,225.00,90.00,W
,12358_PARTITION_3_0_0,13,0.50,1.696,2.857,15.56,15.56,225.00,90.00,W
,12358_PARTITION_4_0_0,13,0.50,1.696,2.857,10.46,10.46,135.00,90.00,S
,12358_PARTITION_5_0_0,5,0.30,0.342,0.372,0.02,0.02,45.00,90.00,E
,12358_PARTITION_5_0_1,5,0.30,0.342,0.372,1.96,1.96,45.00,90.00,E
,12358_PARTITION_6_0_0,13,0.50,1.696,2.857,0.26,0.26,45.00,90.00,E
,12358_PARTITION_7_0_0,13,0.50,1.696,2.857,0.09,0.09,315.00,90.00,N
,12358_PARTITION_8_0_0,13,0.50,1.696,2.857,8.44,8.44,45.00,90.00,E
,12358_PARTITION_9_0_0,13,0.50,1.696,2.857,1.17,1.17,315.00,90.00,N
,12358_PARTITION_9_0_1,13,0.50,1.696,2.857,5.24,5.24,315.00,90.00,N
,12358_PARTITION_10_0_0,13,0.50,1.696,2.857,1.18,1.18,45.00,90.00,E
,14175_FLOOR_0_0_10026,4,0.40,2.934,14.000,0.06,0.06,45.00,180.00,
,14175_FLOOR_0_0_10038,4,0.40,2.934,14.000,0.15,0.15,45.00,180.00,
,14175_FLOOR_0_0_10039,4,0.40,2.934,14.000,0.09,0.09,45.00,180.00,
,14175_FLOOR_0_0_10040,4,0.40,2.934,14.000,1.39,1.39,45.00,180.00,
,14175_FLOOR_0_0_10058,4,0.40,2.934,14.000,1.81,1.81,45.00,180.00,
,14175_FLOOR_0_0_10059,4,0.40,2.934,14.000,0.18,0.18,45.00,180.00,
,14175_FLOOR_0_0_10060,4,0.40,2.934,14.000,0.17,0.17,45.00,180.00,
,14175_FLOOR_0_0_10061,4,0.40,2.934,14.000,0.08,0.08,45.00,180.00,
,14175_FLOOR_0_0_10062,4,0.40,2.934,14.000,0.07,0.07,45.00,180.00,
,14175_FLOOR_0_0_10063,4,0.40,2.934,14.000,2.25,2.25,45.00,180.00,
,14175_FLOOR_0_0_10064,4,0.40,2.934,14.000,3.61,3.61,45.00,180.00,
,12358_FLOOR_0_4_0,15,0.40,2.934,14.000,1.13,1.13,225.00,180.00,
,14175_CEILING_1_0_0,3,0.40,2.934,14.000,0.23,0.23,45.00,0.00,
,14175_CEILING_1_1_0,11,0.22,0.242,0.259,0.05,0.05,45.00,0.00,
,14175_CEILING_1_2_0,3,0.40,2.934,14.000,0.11,0.11,45.00,0.00,
,14175_CEILING_1_2_1,3,0.40,2.934,14.000,0.52,0.52,45.00,0.00,
,14175_CEILING_1_2_2,3,0.40,2.934,14.000,0.06,0.06,45.00,0.00,
,14175_CEILING_1_2_3,3,0.40,2.934,14.000,0.22,0.22,45.00,0.00,
,14175_CEILING_1_2_4,3,0.40,2.934,14.000,2.45,2.45,45.00,0.00,
,14175_CEILING_1_3_0,11,0.22,0.242,0.259,0.05,0.05,45.02,0.00,
,14175_CEILING_1_3_1,11,0.22,0.242,0.259,0.28,0.28,45.00,0.00,
,14175_CEILING_1_4_0,3,0.40,2.934,14.000,0.61,0.61,45.00,0.00,
,14175_CEILING_1_4_1,3,0.40,2.934,14.000,6.03,6.03,45.00,0.00,
,14175_CEILING_1_5_0,3,0.40,2.934,14.000,0.59,0.59,45.00,0.00,
,14175_CEILING_1_6_0,3,0.40,2.934,14.000,1.81,1.81,45.00,0.00,
,14175_CEILING_1_6_2,3,0.40,2.934,14.000,0.18,0.18,45.00,0.00,
,14175_CEILING_1_6_3,3,0.40,2.934,14.000,0.17,0.17,45.00,0.00,
,14175_CEILING_1_6_4,3,0.40,2.934,14.000,0.08,0.08,45.00,0.00,
,14175_CEILING_1_6_5,3,0.40,2.934,14.000,0.07,0.07,45.00,0.00,
,14175_CEILING_1_6_6,3,0.40,2.934,14.000,2.25,2.25,45.00,0.00,
,14175_CEILING_1_6_7,3,0.40,2.934,14.000,3.61,3.61,45.00,0.00,
,14199_PARTITION_4_0_10002,5,0.30,0.342,0.372,4.15,4.15,135.00,90.00,S
,14199_PARTITION_3_0_10065,13,0.50,1.696,2.857,8.57,8.57,225.00,90.00,W
,14199_PARTITION_2_0_0,13,0.50,1.696,2.857,8.08,8.08,315.00,90.00,N
,14199_CEILING_1_0_0,11,0.22,0.242,0.259,1.51,1.51,45.00,0.00,
,14199_CEILING_1_0_1,11,0.22,0.242,0.259,1.73,1.73,45.00,0.00,
,14199_CEILING_1_1_0,3,0.40,2.934,14.000,2.77,2.77,45.00,0.00,
,14199_CEILING_1_1_1,3,0.40,2.934,14.000,5.62,5.62,45.00,0.00,
,14207_PARTITION_3_0_10066,14,0.50,1.696,2.857,3.76,3.76,225.00,90.00,W
,14207_PARTITION_2_0_10067,14,0.50,1.696,2.857,5.10,5.10,315.00,90.00,N
,14207_PARTITION_9_0_10068,14,0.50,1.696,2.857,2.31,2.31,225.02,90.00,W
,14207_PARTITION_8_0_10069,14,0.50,1.696,2.857,2.21,2.21,315.00,90.00,N
,14207_PARTITION_4_0_10093,14,0.50,1.696,2.857,8.08,8.08,135.00,90.00,S
,14207_PARTITION_6_0_0,14,0.50,1.696,2.857,0.77,0.77,315.00,90.00,N
,14207_PARTITION_7_0_0,14,0.50,1.696,2.857,2.92,2.92,45.00,90.00,E
,14207_CEILING_1_0_0,11,0.22,0.242,0.259,0.41,0.41,45.00,0.00,
,14207_CEILING_1_0_1,11,0.22,0.242,0.259,0.86,0.86,45.00,0.00,
,14207_CEILING_1_0_2,11,0.22,0.242,0.259,0.50,0.50,45.00,0.00,
,14207_CEILING_1_0_3,11,0.22,0.242,0.259,0.59,0.59,45.00,0.00,
,14207_CEILING_1_1_0,3,0.40,2.934,14.000,0.38,0.38,45.00,0.00,
,14207_CEILING_1_1_1,3,0.40,2.934,14.000,3.13,3.13,45.00,0.00,
,14218_PARTITION_3_0_10044,14,0.50,1.696,2.857,5.59,5.59,225.00,90.00,W
,14218_PARTITION_7_0_10072,13,0.50,1.696,2.857,3.17,3.17,45.00,90.00,E
,14218_PARTITION_6_0_10073,13,0.50,1.696,2.857,0.12,0.12,315.00,90.00,N
,14218_PARTITION_5_0_10074,13,0.50,1.696,2.857,0.23,0.23,45.00,90.00,E
,14218_PARTITION_4_0_10075,13,0.50,1.696,2.857,5.45,5.45,135.00,90.00,S
,14218_PARTITION_2_0_0,13,0.50,1.696,2.857,3.14,3.14,315.00,90.00,N
,14218_PARTITION_8_0_0,13,0.50,1.696,2.857,2.18,2.18,45.00,90.00,E
,14218_PARTITION_9_0_0,13,0.50,1.696,2.857,2.20,2.20,315.00,90.00,N
,14218_CEILING_1_0_10076,16,0.40,2.934,14.000,1.13,1.13,135.00,0.00,
,14218_CEILING_1_0_0,11,0.22,0.242,0.259,0.19,0.19,45.00,0.00,
,14218_CEILING_1_1_1,3,0.40,2.934,14.000,0.27,0.27,45.00,0.00,
,14218_CEILING_1_2_0,3,0.40,2.934,14.000,3.42,3.42,45.00,0.00,
,14229_PARTITION_3_0_10045,14,0.50,1.696,2.857,6.62,6.62,225.00,90.00,W
,14229_PARTITION_4_0_10105,14,0.50,1.696,2.857,3.14,3.14,135.00,90.00,S
,14229_PARTITION_5_0_0,14,0.50,1.696,2.857,6.62,6.62,45.00,90.00,E
,14229_CEILING_1_0_0,3,0.40,2.934,14.000,3.49,3.49,45.00,0.00,
,14236_PARTITION_6_0_10071,13,0.50,1.696,2.857,1.95,1.95,135.00,90.00,S
,14236_PARTITION_5_0_10106,14,0.50,1.696,2.857,2.18,2.18,225.00,90.00,W
,14236_PARTITION_4_0_10107,14,0.50,1.696,2.857,2.20,2.20,135.00,90.00,S
,14236_PARTITION_3_0_10109,13,0.50,1.696,2.857,6.62,6.62,225.00,90.00,W
,14236_PARTITION_7_0_0,14,0.50,1.696,2.857,2.95,2.95,45.00,90.00,E
,14236_PARTITION_8_0_0,14,0.50,1.696,2.857,0.77,0.77,135.00,90.00,S
,14236_CEILING_1_0_0,11,0.22,0.242,0.259,0.06,0.06,45.00,0.00,
,14236_CEILING_1_0_1,11,0.22,0.242,0.259,0.97,0.97,45.00,0.00,
,14236_CEILING_1_0_2,11,0.22,0.242,0.259,3.16,3.16,45.00,0.00,
,14236_CEILING_1_1_0,3,0.40,2.934,14.000,1.90,1.90,45.00,0.00,
,14247_PARTITION_4_0_10070,13,0.50,1.696,2.857,10.28,10.28,225.00,90.00,W
,14247_PARTITION_6_0_10100,13,0.50,1.696,2.857,0.77,0.77,135.00,90.00,S
,14247_PARTITION_5_0_10101,13,0.50,1.696,2.857,2.92,2.92,225.00,90.00,W
,14247_PARTITION_3_0_10114,13,0.50,1.696,2.857,2.95,2.95,225.00,90.00,W
,14247_PARTITION_2_0_10115,13,0.50,1.696,2.857,0.77,0.77,315.00,90.00,N
,14247_CEILING_1_0_0,3,0.40,2.934,14.000,5.59,5.59,45.00,0.00,
,14247_CEILING_1_1_0,11,0.22,0.242,0.259,9.57,9.57,45.00,0.00,
,14247_CEILING_1_2_0,3,0.40,2.934,14.000,1.76,1.76,45.00,0.00,
,14247_CEILING_1_2_1,3,0.40,2.934,14.000,9.21,9.21,45.00,0.00,
,14247_CEILING_1_2_2,3,0.40,2.934,14.000,14.19,14.19,45.00,0.00,
,14247_CEILING_1_3_0,11,0.22,0.242,0.259,1.66,1.66,45.00,0.00,
,14247_CEILING_1_3_1,11,0.22,0.242,0.259,3.02,3.02,45.00,0.00,
,14247_CEILING_1_3_2,11,0.22,0.242,0.259,4.79,4.79,45.00,0.00,
,433_PARTITION_2_0_0,6,0.50,0.342,0.372,2.41,2.41,315.00,90.00,N
,433_PARTITION_2_1_0,6,0.50,0.342,0.372,6.00,6.00,315.00,90.00,N
,433_FLOOR_1_0_10000,4,0.40,2.934,14.000,37.44,37.44,45.00,180.00,
,12212_PARTITION_1_0_0,5,0.30,0.342,0.372,4.65,4.65,315.00,90.00,N
,12212_PARTITION_2_0_0,14,0.50,1.696,2.857,5.03,5.03,225.00,90.00,W
,12212_PARTITION_3_0_0,14,0.50,1.696,2.857,10.46,10.46,135.00,90.00,S
,12212_PARTITION_4_0_0,14,0.50,1.696,2.857,5.03,5.03,45.00,90.00,E
,12212_FLOOR_0_0_10046,4,0.40,2.934,14.000,0.23,0.23,45.00,180.00,
,12212_FLOOR_0_0_10116,4,0.40,2.934,14.000,5.59,5.59,45.00,180.00,
,12219_PARTITION_3_0_10124,5,0.30,0.342,0.372,2.41,2.41,135.00,90.00,S
,12219_PARTITION_1_0_0,13,0.50,1.696,2.857,6.54,6.54,315.00,90.00,N
,12219_PARTITION_2_0_0,5,0.30,0.342,0.372,3.43,3.43,225.00,90.00,W
,12219_PARTITION_4_0_0,13,0.50,1.696,2.857,10.95,10.95,45.00,90.00,E
,12219_FLOOR_0_0_10004,4,0.40,2.934,14.000,7.52,7.52,45.00,180.00,
,12226_PARTITION_4_0_10126,6,0.50,0.342,0.372,4.65,4.65,135.00,90.00,S
,12226_PARTITION_2_0_0,6,0.50,0.342,0.372,5.94,5.94,225.00,90.00,W
,12226_PARTITION_3_0_0,6,0.50,0.342,0.372,0.35,0.35,135.00,90.00,S
,12226_PARTITION_3_0_1,6,0.50,0.342,0.372,1.04,1.04,135.00,90.00,S
,12226_PARTITION_5_0_0,6,0.50,0.342,0.372,7.36,7.36,135.00,90.00,S
,12226_FLOOR_0_0_10047,12,0.50,0.242,0.259,0.05,0.05,45.00,180.00,
,12226_FLOOR_0_0_10102,12,0.50,0.242,0.259,0.19,0.19,45.00,180.00,
,12226_FLOOR_0_0_10110,12,0.50,0.242,0.259,0.06,0.06,45.00,180.00,
,12226_FLOOR_0_0_10111,12,0.50,0.242,0.259,0.97,0.97,45.00,180.00,
,12226_FLOOR_0_0_10112,12,0.50,0.242,0.259,3.16,3.16,45.00,180.00,
,12226_FLOOR_0_0_10117,12,0.50,0.242,0.259,9.57,9.57,45.00,180.00,
,12236_PARTITION_5_0_10083,14,0.50,1.696,2.857,0.26,0.26,225.00,90.00,W
,12236_PARTITION_4_0_10084,14,0.50,1.696,2.857,0.09,0.09,135.00,90.00,S
,12236_PARTITION_3_0_10085,14,0.50,1.696,2.857,8.44,8.44,225.00,90.00,W
,12236_PARTITION_15_0_10127,13,0.50,1.696,2.857,5.03,5.03,45.00,90.00,E
,12236_PARTITION_14_0_10128,13,0.50,1.696,2.857,10.46,10.46,315.00,90.00,N
,12236_PARTITION_13_0_10129,13,0.50,1.696,2.857,5.03,5.03,225.00,90.00,W
,12236_PARTITION_1_0_10134,5,0.30,0.342,0.372,0.35,0.35,315.00,90.00,N
,12236_PARTITION_1_0_10135,5,0.30,0.342,0.372,1.04,1.04,315.00,90.00,N
,12236_PARTITION_12_0_10136,5,0.30,0.342,0.372,7.36,7.36,315.00,90.00,N
,12236_PARTITION_2_0_0,13,0.50,1.696,2.857,0.26,0.26,225.00,90.00,W
,12236_PARTITION_2_0_1,13,0.50,1.696,2.857,1.23,1.23,225.00,90.00,W
,12236_PARTITION_6_0_0,5,0.30,0.342,0.372,7.46,7.46,135.00,90.00,S
,12236_PARTITION_7_0_0,5,0.30,0.342,0.372,1.11,1.11,225.00,90.00,W
,12236_PARTITION_8_0_0,5,0.30,0.342,0.372,2.22,2.22,135.00,90.00,S
,12236_PARTITION_9_0_0,5,0.30,0.342,0.372,1.11,1.11,45.00,90.00,E
,12236_PARTITION_10_0_0,5,0.30,0.342,0.372,3.75,3.75,135.00,90.00,S
,12236_FLOOR_0_0_10048,4,0.40,2.934,14.000,0.11,0.11,45.00,180.00,
,12236_FLOOR_0_0_10049,4,0.40,2.934,14.000,0.52,0.52,45.00,180.00,
,12236_FLOOR_0_0_10050,4,0.40,2.934,14.000,0.06,0.06,45.00,180.00,
,12236_FLOOR_0_0_10051,4,0.40,2.934,14.000,0.22,0.22,45.00,180.00,
,12236_FLOOR_0_0_10052,4,0.40,2.934,14.000,2.45,2.45,45.00,180.00,
