Program Version:,EnergyPlus, Version 9.4.0-217a24fc09, YMD=2023.03.13 17:38
,12236_FLOOR_0_0_10103,4,0.40,2.934,14.000,0.27,0.27,45.00,180.00,
,12236_FLOOR_0_0_10118,4,0.40,2.934,14.000,1.76,1.76,45.00,180.00,
,12236_FLOOR_0_0_10119,4,0.40,2.934,14.000,9.21,9.21,45.00,180.00,
,12236_FLOOR_0_0_10120,4,0.40,2.934,14.000,14.19,14.19,45.00,180.00,
,12262_PARTITION_13_0_10081,6,0.50,0.342,0.372,0.02,0.02,225.00,90.00,W
,12262_PARTITION_13_0_10082,6,0.50,0.342,0.372,1.96,1.96,225.00,90.00,W
,12262_PARTITION_17_0_10139,6,0.50,0.342,0.372,7.46,7.46,315.00,90.00,N
,12262_PARTITION_22_0_10140,6,0.50,0.342,0.372,1.11,1.11,45.00,90.00,E
,12262_PARTITION_21_0_10141,6,0.50,0.342,0.372,2.22,2.22,315.00,90.00,N
,12262_PARTITION_20_0_10142,6,0.50,0.342,0.372,1.11,1.11,225.00,90.00,W
,12262_PARTITION_19_0_10143,6,0.50,0.342,0.372,3.75,3.75,315.00,90.00,N
,12262_PARTITION_2_0_0,6,0.50,0.342,0.372,0.14,0.14,225.00,90.00,W
,12262_PARTITION_2_0_1,6,0.50,0.342,0.372,0.52,0.52,225.00,90.00,W
,12262_PARTITION_2_0_2,6,0.50,0.342,0.372,1.70,1.70,225.00,90.00,W
,12262_PARTITION_2_0_3,6,0.50,0.342,0.372,0.18,0.18,225.00,90.00,W
,12262_PARTITION_2_0_4,6,0.50,0.342,0.372,0.83,0.83,225.00,90.00,W
,12262_PARTITION_2_0_5,6,0.50,0.342,0.372,0.14,0.14,225.00,90.00,W
,12262_PARTITION_2_0_6,6,0.50,0.342,0.372,0.14,0.14,225.00,90.00,W
,12262_PARTITION_2_0_7,6,0.50,0.342,0.372,1.37,1.37,225.00,90.00,W
,12262_PARTITION_2_0_8,6,0.50,0.342,0.372,0.16,0.16,225.00,90.00,W
,12262_PARTITION_2_0_9,6,0.50,0.342,0.372,1.24,0.00,225.00,90.00,W
,12262_PARTITION_9_0_0,6,0.50,0.342,0.372,0.73,0.73,315.00,90.00,N
,12262_PARTITION_11_0_0,6,0.50,0.342,0.372,0.73,0.73,135.00,90.00,S
,12262_PARTITION_12_0_0,6,0.50,0.342,0.372,1.36,1.36,225.00,90.00,W
,12262_PARTITION_16_0_0,6,0.50,0.342,0.372,2.14,2.14,225.00,90.00,W
,12262_FLOOR_10_0_10053,12,0.50,0.242,0.259,0.05,0.05,45.00,180.00,
,12262_FLOOR_10_0_10054,12,0.50,0.242,0.259,0.28,0.28,45.00,180.00,
,12262_FLOOR_10_0_10089,12,0.50,0.242,0.259,1.51,1.51,45.00,180.00,
,12262_FLOOR_10_0_10090,12,0.50,0.242,0.259,1.73,1.73,45.00,180.00,
,12262_FLOOR_10_0_10094,12,0.50,0.242,0.259,0.41,0.41,45.00,180.00,
,12262_FLOOR_10_0_10095,12,0.50,0.242,0.259,0.86,0.86,45.02,180.00,
,12262_FLOOR_10_0_10096,12,0.50,0.242,0.259,0.50,0.50,45.00,180.00,
,12262_FLOOR_10_0_10097,12,0.50,0.242,0.259,0.59,0.59,45.00,180.00,
,12262_FLOOR_10_0_10121,12,0.50,0.242,0.259,1.66,1.66,45.00,180.00,
,12262_FLOOR_10_0_10122,12,0.50,0.242,0.259,3.02,3.02,45.00,180.00,
,12262_FLOOR_10_0_10123,12,0.50,0.242,0.259,4.79,4.79,45.00,180.00,
,12286_PARTITION_6_0_10080,14,0.50,1.696,2.857,10.46,10.46,315.00,90.00,N
,12286_PARTITION_14_0_10125,5,0.30,0.342,0.372,6.00,6.00,135.00,90.00,S
,12286_PARTITION_17_0_10132,14,0.50,1.696,2.857,10.95,10.95,225.00,90.00,W
,12286_PARTITION_4_0_10144,5,0.30,0.342,0.372,0.14,0.14,45.00,90.00,E
,12286_PARTITION_4_0_10145,5,0.30,0.342,0.372,0.52,0.52,45.00,90.00,E
,12286_PARTITION_4_0_10146,5,0.30,0.342,0.372,1.70,1.70,45.00,90.00,E
,12286_PARTITION_4_0_10147,5,0.30,0.342,0.372,0.18,0.18,45.00,90.00,E
,12286_PARTITION_4_0_10148,5,0.30,0.342,0.372,0.83,0.83,45.00,90.00,E
,12286_PARTITION_4_0_10149,5,0.30,0.342,0.372,0.14,0.14,45.00,90.00,E
,12286_PARTITION_4_0_10150,5,0.30,0.342,0.372,0.14,0.14,45.00,90.00,E
,12286_PARTITION_4_0_10151,5,0.30,0.342,0.372,1.37,1.37,45.00,90.00,E
,12286_PARTITION_4_0_10152,5,0.30,0.342,0.372,0.16,0.16,45.00,90.00,E
,12286_PARTITION_4_0_10153,5,0.30,0.342,0.372,1.24,0.00,45.00,90.00,E
,12286_PARTITION_12_0_10155,5,0.30,0.342,0.372,0.73,0.73,135.00,90.00,S
,12286_PARTITION_8_0_10156,5,0.30,0.342,0.372,0.73,0.73,315.00,90.00,N
,12286_PARTITION_7_0_10157,5,0.30,0.342,0.372,1.36,1.36,45.00,90.00,E
,12286_PARTITION_13_0_10158,5,0.30,0.342,0.372,2.14,2.14,45.00,90.00,E
,12286_PARTITION_16_0_0,13,0.50,1.696,2.857,1.39,1.39,315.00,90.00,N
,12286_PARTITION_18_0_0,13,0.50,1.696,2.857,8.27,8.27,225.00,90.00,W
,12286_FLOOR_15_0_10005,4,0.40,2.934,14.000,1.42,1.42,45.00,180.00,
,12286_FLOOR_15_0_10020,4,0.40,2.934,14.000,0.01,0.01,45.00,180.00,
,12286_FLOOR_15_0_10055,4,0.40,2.934,14.000,0.61,0.61,45.00,180.00,
,12286_FLOOR_15_0_10056,4,0.40,2.934,14.000,6.03,6.03,45.00,180.00,
,12286_FLOOR_15_0_10091,4,0.40,2.934,14.000,2.77,2.77,45.00,180.00,
,12286_FLOOR_15_0_10092,4,0.40,2.934,14.000,5.62,5.62,45.00,180.00,
,12286_FLOOR_15_0_10098,4,0.40,2.934,14.000,0.38,0.38,45.00,180.00,
,12286_FLOOR_15_0_10099,4,0.40,2.934,14.000,3.13,3.13,45.00,180.00,
,12306_PARTITION_3_0_10130,14,0.50,1.696,2.857,6.54,6.54,135.00,90.00,S
,12306_PARTITION_4_0_10160,14,0.50,1.696,2.857,8.27,8.27,45.00,90.00,E
,12306_PARTITION_1_0_0,13,0.50,1.696,2.857,6.54,6.54,315.00,90.00,N
,12306_PARTITION_2_0_0,5,0.30,0.342,0.372,2.59,2.59,225.00,90.00,W
,12306_FLOOR_0_0_10006,4,0.40,2.934,14.000,1.66,1.66,45.00,180.00,
,12306_FLOOR_0_0_10011,4,0.40,2.934,14.000,0.94,0.94,45.00,180.00,
,12306_FLOOR_0_0_10012,4,0.40,2.934,14.000,1.96,1.96,45.00,180.00,
,12306_FLOOR_0_0_10021,4,0.40,2.934,14.000,0.48,0.48,45.00,180.00,
,12306_FLOOR_0_0_10022,4,0.40,2.934,14.000,0.05,0.05,45.00,180.00,
,12306_FLOOR_0_0_10057,4,0.40,2.934,14.000,0.59,0.59,45.00,180.00,
,12313_PARTITION_6_0_10079,14,0.50,1.696,2.857,15.56,15.56,45.00,90.00,E
,12313_PARTITION_5_0_10159,14,0.50,1.696,2.857,1.39,1.39,135.00,90.00,S
,12313_PARTITION_4_0_10161,14,0.50,1.696,2.857,6.54,6.54,135.00,90.00,S
,12313_PARTITION_1_0_0,5,0.30,0.342,0.372,1.39,1.39,225.00,90.00,W
,12313_PARTITION_2_0_0,5,0.30,0.342,0.372,0.51,0.51,315.00,90.00,N
,12313_PARTITION_3_0_0,5,0.30,0.342,0.372,0.51,0.51,135.00,90.00,S
,12313_PARTITION_7_0_0,14,0.50,1.696,2.857,7.93,7.93,315.00,90.00,N
,12313_PARTITION_8_0_0,5,0.30,0.342,0.372,1.85,1.85,225.00,90.00,W
,12313_FLOOR_0_0_10013,4,0.40,2.934,14.000,0.11,0.11,45.00,180.00,
,12313_FLOOR_0_0_10023,4,0.40,2.934,14.000,2.01,2.01,45.00,180.00,
,12313_FLOOR_0_0_10024,4,0.40,2.934,14.000,1.95,1.95,45.00,180.00,
,12313_FLOOR_0_0_10031,4,0.40,2.934,14.000,4.60,4.60,45.00,180.00,
,12313_FLOOR_0_0_10032,4,0.40,2.934,14.000,3.65,3.65,45.00,180.00,
,12332_PARTITION_9_0_10131,6,0.50,0.342,0.372,3.43,3.43,45.00,90.00,E
,12332_PARTITION_8_0_10162,6,0.50,0.342,0.372,2.59,2.59,45.00,90.00,E
,12332_PARTITION_6_0_10163,6,0.50,0.342,0.372,1.39,1.39,45.00,90.00,E
,12332_PARTITION_5_0_10164,6,0.50,0.342,0.372,0.51,0.51,135.00,90.00,S
,12332_PARTITION_7_0_10165,6,0.50,0.342,0.372,0.51,0.51,315.00,90.00,N
,12332_PARTITION_4_0_10167,6,0.50,0.342,0.372,1.85,1.85,45.00,90.00,E
,12332_PARTITION_3_0_0,6,0.50,0.342,0.372,6.00,6.00,45.00,90.00,E
,12332_FLOOR_1_0_10007,12,0.50,0.242,0.259,3.13,3.13,45.00,180.00,
,12332_FLOOR_1_0_10014,12,0.50,0.242,0.259,0.86,0.86,45.00,180.00,
,12332_FLOOR_1_0_10015,12,0.50,0.242,0.259,0.53,0.53,45.00,180.00,
,12332_FLOOR_1_0_10025,12,0.50,0.242,0.259,0.37,0.37,45.00,180.00,
,12332_FLOOR_1_0_10033,12,0.50,0.242,0.259,0.35,0.35,45.00,180.00,
,12332_FLOOR_1_0_10034,12,0.50,0.242,0.259,5.87,5.87,45.00,180.00,
,12344_PARTITION_5_0_10077,14,0.50,1.696,2.857,4.24,4.24,135.00,90.00,S
,12344_PARTITION_4_0_10078,14,0.50,1.696,2.857,3.74,3.74,45.00,90.00,E
,12344_PARTITION_7_0_10086,14,0.50,1.696,2.857,1.17,1.17,135.00,90.00,S
,12344_PARTITION_7_0_10087,14,0.50,1.696,2.857,5.24,5.24,135.00,90.00,S
,12344_PARTITION_6_0_10088,14,0.50,1.696,2.857,1.18,1.18,225.00,90.00,W
,12344_PARTITION_9_0_10133,5,0.30,0.342,0.372,5.94,5.94,45.00,90.00,E
,12344_PARTITION_8_0_10137,14,0.50,1.696,2.857,0.26,0.26,45.00,90.00,E
,12344_PARTITION_8_0_10138,14,0.50,1.696,2.857,1.23,1.23,45.00,90.00,E
,12344_PARTITION_3_0_10166,13,0.50,1.696,2.857,7.93,7.93,135.00,90.00,S
,12344_PARTITION_2_0_10168,5,0.30,0.342,0.372,6.00,6.00,225.00,90.00,W
,12344_FLOOR_0_0_10035,4,0.40,2.934,14.000,2.67,2.67,45.00,180.00,
,12344_FLOOR_0_0_10036,4,0.40,2.934,14.000,16.37,16.37,45.00,180.00,
,12344_FLOOR_0_0_10037,4,0.40,2.934,14.000,1.15,1.15,45.00,180.00,
,12344_FLOOR_0_0_10104,4,0.40,2.934,14.000,3.42,3.42,45.00,180.00,
,12344_FLOOR_0_0_10108,4,0.40,2.934,14.000,3.49,3.49,45.00,180.00,
,12344_FLOOR_0_0_10113,4,0.40,2.934,14.000,1.90,1.90,45.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,14126_WALL_3_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.26,0.09,0.02,0.38,0.38,1.440,0.599,0.771,8.500,8.500,No,14126_WALL_3_0_0,225.00,90.00,W
,14126_WALL_4_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.88,0.16,0.04,1.08,1.08,1.440,0.599,0.771,8.500,8.500,No,14126_WALL_4_0_0,135.00,90.00,S
,14126_WALL_5_0_0_1_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.71,0.15,0.04,0.90,0.90,1.440,0.599,0.771,8.500,8.500,No,14126_WALL_5_0_0,45.00,90.00,E
,14135_WALL_3_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,1.68,0.22,0.05,1.95,1.95,1.440,0.599,0.771,8.500,8.500,No,14135_WALL_3_0_0,225.00,90.00,W
,14135_WALL_4_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.76,0.17,0.04,0.96,0.96,1.440,0.599,0.771,8.500,8.500,No,14135_WALL_4_0_0,135.00,90.00,S
,14144_WALL_5_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.77,0.16,0.04,0.97,0.97,1.440,0.599,0.771,8.500,8.500,No,14144_WALL_5_0_0,225.00,90.00,W
,14153_WALL_3_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.77,0.16,0.04,0.97,0.97,1.440,0.599,0.771,8.500,8.500,No,14153_WALL_3_0_0,225.00,90.00,W
,14164_WALL_2_0_0_0_0_1_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.76,0.16,0.04,0.95,0.95,1.440,0.599,0.771,8.500,8.500,No,14164_WALL_2_0_0,315.00,90.00,N
,14164_WALL_2_0_0_1_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.22,0.09,0.02,0.33,0.33,1.440,0.599,0.771,8.500,8.500,No,14164_WALL_2_0_0,315.00,90.00,N
,14164_WALL_3_0_0_0_0_1_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,2.75,0.29,0.07,3.11,3.11,1.440,0.599,0.771,8.500,8.500,No,14164_WALL_3_0_0,225.00,90.00,W
,14164_WALL_3_0_0_1_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,3.46,0.31,0.08,3.84,3.84,1.440,0.599,0.771,8.500,8.500,No,14164_WALL_3_0_0,225.00,90.00,W
,14199_WALL_6_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,1.67,0.22,0.05,1.94,1.94,1.440,0.599,0.771,8.500,8.500,No,14199_WALL_6_0_0,45.00,90.00,E
,14236_WALL_2_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.76,0.16,0.04,0.95,0.95,1.440,0.599,0.771,8.500,8.500,No,14236_WALL_2_0_0,315.00,90.00,N
,14236_WALL_9_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.76,0.16,0.04,0.95,0.95,1.440,0.599,0.771,8.500,8.500,No,14236_WALL_9_0_0,45.00,90.00,E
,14247_WALL_7_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,2.04,0.24,0.06,2.34,2.34,1.440,0.599,0.771,8.500,8.500,No,14247_WALL_7_0_0,135.00,90.00,S
,14247_WALL_8_0_0_0_0_1_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,3.54,0.31,0.08,3.93,3.93,1.440,0.599,0.771,8.500,8.500,No,14247_WALL_8_0_0,45.00,90.00,E
,14247_WALL_8_0_0_1_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.62,0.15,0.03,0.80,0.80,1.440,0.599,0.771,8.500,8.500,No,14247_WALL_8_0_0,45.00,90.00,E
,14247_WALL_9_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,3.11,0.31,0.08,3.50,3.50,1.440,0.599,0.771,8.500,8.500,No,14247_WALL_9_0_0,315.00,90.00,N
,12212_ROOF_5_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.16,0.07,0.02,0.25,0.25,1.440,0.599,0.771,9.500,9.500,No,12212_ROOF_5_0_0,315.00,45.00,
,12219_ROOF_5_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.26,0.09,0.02,0.38,0.38,1.440,0.599,0.771,9.500,9.500,No,12219_ROOF_5_0_0,225.00,45.00,
,12236_WALL_8_1_7_0_7_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,1.02,0.17,0.04,1.23,1.23,1.440,0.599,0.771,8.500,8.500,No,12236_WALL_8_1_7,135.00,90.00,S
,12236_WALL_11_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.56,0.14,0.03,0.73,0.73,1.440,0.599,0.771,8.500,8.500,No,12236_WALL_11_0_0,45.00,90.00,E
,12236_ROOF_18_0_11_0_11_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.14,0.07,0.02,0.22,0.22,1.440,0.599,0.771,9.500,9.500,No,12236_ROOF_18_0_11,135.00,45.00,
,12262_WALL_4_0_7_0_7_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,1.10,0.18,0.04,1.32,1.32,1.440,0.599,0.771,8.500,8.500,No,12262_WALL_4_0_7,45.00,90.00,E
,12306_ROOF_5_0_0_0_0_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.26,0.09,0.02,0.38,0.38,1.440,0.599,0.771,9.500,9.500,No,12306_ROOF_5_0_0,225.00,45.00,
,12313_WALL_17_0_7_0_7_0_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.96,0.17,0.04,1.16,1.16,1.440,0.599,0.771,8.500,8.500,No,12313_WALL_17_0_7,225.00,90.00,W
,12344_WALL_1_0_0_0_0_1_WIN,1.44UPVC FRAME 20YO DBL LOE (E2=.1) CLR 3MM/13MM AIR - 1001,0.87,0.16,0.04,1.07,2.15,1.440,0.599,0.771,8.500,8.500,No,12344_WALL_1_0_0,315.00,90.00,N
,Total or Average,,,,,,37.68,1.440,0.599,0.771,,,,,,,
,North Total or Average,,,,,,7.88,1.440,0.599,0.771,,,,,,,
,Non-North Total or Average,,,,,,29.80,1.440,0.599,0.771,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,12262_PARTITION_2_0_9_0_9_0_WIN,PROJECT INTERNAL GLAZING - 1002,1.23,1.23,2.178,0.682,0.738,12262_PARTITION_2_0_9
,12286_PARTITION_4_0_0_0_0_0_WIN_10155,PROJECT INTERNAL GLAZING - 1002,1.23,1.23,2.178,0.682,0.738,12286_PARTITION_4_0_10153
,Total or Average,,,2.47,2.178,0.682,0.738,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,14126_WALL_5_0_0_0_0_1_DOOR,9,2.995,5.429,5.82,14126_WALL_5_0_0
,14207_WALL_5_0_0_0_0_0_DOOR,9,2.995,5.429,2.11,14207_WALL_5_0_0
,14229_WALL_2_0_0_0_0_0_DOOR,9,2.995,5.429,2.02,14229_WALL_2_0_0


Interior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,14135 GENERAL LIGHTING,14135,5.0000,11.54,57.71,ELECTRIC EQUIPMENT#14135#GeneralLights,3330,49.00,49.00,49.00,0.0000,Y,147.45
,14144 GENERAL LIGHTING,14144,7.5000,3.43,25.75,ELECTRIC EQUIPMENT#14144#GeneralLights,3335,49.00,49.00,49.00,0.0000,Y,65.80
,14153 GENERAL LIGHTING,14153,5.0000,3.92,19.60,ELECTRIC EQUIPMENT#14153#GeneralLights,3325,56.00,56.00,56.00,0.0000,Y,57.23
,14164 GENERAL LIGHTING,14164,15.0000,32.01,480.21,ELECTRIC EQUIPMENT#14164#GeneralLights,6073,117.01,123.93,116.93,0.0000,Y,2927.84
,14175 GENERAL LIGHTING,14175,5.0000,30.18,150.91,ELECTRIC EQUIPMENT#14175#GeneralLights,3355,68.95,69.71,69.71,0.0000,Y,548.57
,14199 GENERAL LIGHTING,14199,15.0000,9.57,143.56,ELECTRIC EQUIPMENT#14199#GeneralLights,6073,117.01,123.93,116.93,0.0000,Y,875.27
,14207 GENERAL LIGHTING,14207,5.0000,4.80,24.01,ELECTRIC EQUIPMENT#14207#GeneralLights,3355,68.95,69.71,69.71,0.0000,Y,87.29
,14218 GENERAL LIGHTING,14218,15.0000,5.01,75.13,ELECTRIC EQUIPMENT#14218#GeneralLights,6073,117.01,123.93,116.93,0.0000,Y,458.04
,14229 GENERAL LIGHTING,14229,5.0000,2.68,13.41,ELECTRIC EQUIPMENT#14229#GeneralLights,3355,68.95,69.71,69.71,0.0000,Y,48.76
,14236 GENERAL LIGHTING,14236,15.0000,4.49,67.33,ELECTRIC EQUIPMENT#14236#GeneralLights,6073,117.01,123.93,116.93,0.0000,Y,410.54
,14247 GENERAL LIGHTING,14247,2.5000,43.65,109.13,ELECTRIC EQUIPMENT#14247#GeneralLights,3350,49.00,49.00,49.00,0.0000,Y,278.82
,12212 GENERAL LIGHTING,12212,7.5000,4.90,36.75,ELECTRIC EQUIPMENT#12212#GeneralLights,3335,49.00,49.00,49.00,0.0000,Y,93.89
,12219 GENERAL LIGHTING,12219,15.0000,6.23,93.40,ELECTRIC EQUIPMENT#12219#GeneralLights,6073,117.01,123.93,116.93,0.0000,Y,569.44
,12236 GENERAL LIGHTING,12236,15.0000,25.10,376.49,ELECTRIC EQUIPMENT#12236#GeneralLights,6073,117.01,123.93,116.93,0.0000,Y,2295.49
,12286 GENERAL LIGHTING,12286,5.0000,17.78,88.90,ELECTRIC EQUIPMENT#12286#GeneralLights,3330,49.00,49.00,49.00,0.0000,Y,227.13
,12306 GENERAL LIGHTING,12306,7.5000,4.84,36.28,ELECTRIC EQUIPMENT#12306#GeneralLights,3335,49.00,49.00,49.00,0.0000,Y,92.70
,12313 GENERAL LIGHTING,12313,7.5000,11.66,87.42,ELECTRIC EQUIPMENT#12313#GeneralLights,3335,49.00,49.00,49.00,0.0000,Y,223.35
,12344 GENERAL LIGHTING,12344,15.0000,25.52,382.76,ELECTRIC EQUIPMENT#12344#GeneralLights,6073,117.01,123.93,116.93,0.0000,Y,2333.69
,Interior Lighting Total,,9.1736,247.31,2268.75,,,,,,,,11741.31


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,Exterior Lighting Total,0.00,,,,,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,None,,,,,,,,,


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,None,,,,,,,


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,None,,,,


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,None,,,,,,,,,,,


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electricity Rate [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,14135,549.19,631.57,54.72,0.033,0.038,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 20:00:00,25.00,25.00,0.00828,16.75,0.00984,0.003,0.00
,14144,400.94,461.08,134.28,0.025,0.029,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) AUG,8/15 17:30:00,25.00,25.00,0.00786,18.87,0.00996,0.001,0.00
,14153,399.43,459.35,117.17,0.025,0.029,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) AUG,8/15 16:30:00,25.00,25.00,0.00789,19.45,0.00996,0.001,0.00
,14164,2334.00,2684.10,83.84,0.137,0.157,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) AUG,8/15 16:30:00,26.00,26.00,0.00801,19.45,0.00996,0.011,0.00
,14175,550.72,633.32,20.98,0.035,0.040,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 17:30:00,25.00,25.00,0.00879,18.83,0.00985,0.005,0.00
,14199,383.60,441.15,46.09,0.022,0.026,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 08:00:00,26.00,26.00,0.00824,15.14,0.00984,0.003,0.00
,14207,75.31,86.60,18.03,0.005,0.005,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 09:00:00,25.00,25.00,0.00886,16.41,0.00984,0.001,0.00
,14218,237.92,273.61,54.63,0.013,0.015,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 06:00:00,26.00,26.01,0.00865,13.53,0.00971,0.002,0.00
,14229,171.82,197.59,73.65,0.011,0.012,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 20:00:00,25.00,25.00,0.00795,16.75,0.00984,0.000,0.00
,14236,213.72,245.77,54.75,0.013,0.014,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 17:00:00,26.00,26.00,0.00816,19.16,0.00985,0.002,0.00
,14247,1042.46,1198.83,27.46,0.063,0.072,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 14:00:00,25.00,24.99,0.00875,20.10,0.00985,0.008,0.00
,12212,187.62,215.76,44.04,0.012,0.014,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 17:30:00,25.00,25.00,0.00816,18.83,0.00985,0.001,0.00
,12219,326.73,375.74,60.35,0.019,0.022,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 17:00:00,26.00,26.00,0.00806,19.16,0.00985,0.002,0.00
,12236,1048.44,1205.70,48.04,0.061,0.071,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 12:30:00,26.00,26.00,0.00816,19.50,0.00985,0.009,0.00
,12286,373.73,429.79,24.17,0.024,0.027,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 20:30:00,25.00,25.00,0.00868,16.45,0.00984,0.004,0.00
,12306,247.68,284.83,58.88,0.016,0.018,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 17:30:00,25.00,25.00,0.00803,18.83,0.00985,0.001,0.00
,12313,645.34,742.14,63.67,0.041,0.047,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 17:30:00,25.00,25.00,0.00803,18.83,0.00985,0.003,0.00
,12344,1113.03,1279.98,50.16,0.062,0.071,SUMMER DESIGN DAY IN 20YO_WICK (01-01:31-12) JUL,7/15 06:00:00,26.00,26.00,0.00881,13.53,0.00971,0.009,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,14135,362.44,453.05,39.25,0.017,0.022,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,18.00,17.98,0.01233,-3.40,0.00285,0.003,0.00
,14144,116.36,145.45,42.36,0.006,0.007,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,18.00,17.99,0.01251,-3.40,0.00285,0.001,0.00
,14153,100.60,125.75,32.08,0.005,0.006,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,18.00,17.99,0.01182,-3.40,0.00285,0.001,0.00
,14164,753.22,941.53,29.41,0.041,0.051,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,20.00,19.99,0.01192,-3.40,0.00285,0.011,0.00
,14175,599.88,749.85,24.84,0.029,0.036,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,18.00,17.98,0.01055,-3.40,0.00285,0.005,0.00
,14199,328.51,410.64,42.91,0.018,0.022,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,20.00,19.99,0.01282,-3.40,0.00285,0.003,0.00
,14207,163.27,204.09,42.49,0.008,0.010,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,18.00,17.99,0.01252,-3.40,0.00285,0.001,0.00
,14218,65.23,81.53,16.28,0.004,0.004,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,20.00,19.99,0.01064,-3.40,0.00285,0.002,0.00
,14229,112.25,140.31,52.30,0.005,0.007,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,18.00,17.99,0.01298,-3.40,0.00285,0.000,0.00
,14236,223.39,279.24,62.20,0.012,0.015,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,20.00,19.99,0.01355,-3.40,0.00285,0.002,0.00
,14247,1791.73,2239.66,51.31,0.103,0.129,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,21.00,20.98,0.01332,-3.40,0.00285,0.008,0.00
,12212,86.49,108.11,22.07,0.004,0.005,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,18.00,17.99,0.01119,-3.40,0.00285,0.001,0.00
,12219,219.72,274.65,44.11,0.012,0.015,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,20.00,19.99,0.01324,-3.40,0.00285,0.002,0.00
,12236,635.00,793.76,31.62,0.034,0.043,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,20.00,19.99,0.01235,-3.40,0.00285,0.009,0.00
,12286,543.57,679.46,38.22,0.026,0.032,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,18.00,17.98,0.01191,-3.40,0.00285,0.004,0.00
,12306,112.49,140.62,29.07,0.005,0.007,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,18.00,17.99,0.01201,-3.40,0.00285,0.001,0.00
,12313,292.21,365.26,31.34,0.014,0.017,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,18.00,17.99,0.01202,-3.40,0.00285,0.003,0.00
,12344,647.63,809.54,31.73,0.035,0.044,WINTER DESIGN DAY IN 20YO_WICK (01-01:31-12),1/15 24:00:00,20.00,19.99,0.01205,-3.40,0.00285,0.009,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,None,,,,,,,,,


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,None,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,14135,3189.00,3869.50,3095.50
,14144,1892.50,2302.00,1716.00
,14153,2106.00,2495.00,1794.50
,14164,6036.50,6640.50,4281.00
,14175,2685.00,3303.00,2465.50
,14199,6496.00,7712.00,5694.50
,14207,2887.50,3520.50,2812.00
,14218,5841.50,6725.00,4190.50
,14229,2684.00,3137.00,2303.50
,14236,6456.50,7376.00,5384.00
,14247,1790.00,2270.50,1579.00
,12212,1919.00,2261.00,1702.00
,12219,6503.50,7609.50,5611.00
,12236,6413.50,7307.00,5264.00
,12286,3252.50,3919.00,3193.00
,12306,1925.50,2327.00,1769.00
,12313,1860.00,2202.50,1610.50
,12344,6186.50,6778.50,4567.00
,14126,0.00,0.00,0.00
,433,0.00,0.00,0.00
,12226,0.00,0.00,0.00
,12262,0.00,0.00,0.00
,12332,0.00,0.00,0.00
,Facility,8613.00,8514.50,7089.50
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,14135,2.00,0.00,2.00,0.00
,14144,10.00,0.00,2.50,0.00
,14153,10.50,0.00,3.50,0.00
,14164,2.00,0.00,2.00,0.00
,14175,15.50,0.00,3.00,0.00
,14199,3.00,0.00,3.00,0.00
,14207,24.00,0.00,5.50,0.00
,14218,4.00,0.00,4.00,0.00
,14229,25.00,0.00,10.50,0.00
,14236,7.00,0.00,7.00,0.00
,14247,42.00,1.50,0.00,0.00
,12212,34.00,0.00,13.50,0.00
,12219,1.00,0.00,1.00,0.00
,12236,3.00,0.00,3.00,0.00
,12286,6.00,0.00,4.50,0.00
,12306,12.00,0.00,3.00,0.00
,12313,12.00,0.00,3.00,0.00
,12344,1.50,0.00,1.50,0.00
,14126,0.00,0.00,0.00,0.00
,433,0.00,0.00,0.00,0.00
,12226,0.00,0.00,0.00,0.00
,12262,0.00,0.00,0.00,0.00
,12332,0.00,0.00,0.00,0.00
,Facility,92.00,1.50,20.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,14135,0.21,0.26,28.16,0.271,0.729,0.000,0.000
,14144,0.03,0.06,8.38,0.181,0.728,0.000,0.000
,14153,0.06,0.10,9.57,0.288,0.729,0.000,0.000
,14164,0.50,0.69,78.11,0.373,0.734,0.000,0.000
,14175,0.35,0.47,88.66,0.144,0.727,0.000,0.000
,14199,0.15,0.21,23.35,0.370,0.729,0.000,0.000
,14207,0.06,0.07,11.72,0.173,0.726,0.000,0.000
,14218,0.08,0.11,10.62,0.429,0.733,0.000,0.000
,14229,0.03,0.04,6.55,0.174,0.728,0.000,0.000
,14236,0.07,0.10,10.95,0.371,0.730,0.000,0.000
,14247,0.66,0.82,106.51,0.227,0.731,0.000,0.000
,12212,0.05,0.09,10.32,0.210,0.728,0.000,0.000
,12219,0.10,0.13,12.77,0.441,0.730,0.000,0.000
,12236,0.39,0.54,55.41,0.410,0.731,0.000,0.000
,12286,0.32,0.41,49.82,0.236,0.729,0.000,0.000
,12306,0.05,0.09,9.92,0.216,0.728,0.000,0.000
,12313,0.12,0.22,25.69,0.201,0.729,0.000,0.000
,12344,0.40,0.55,63.78,0.364,0.733,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,14135,0.21,0.26,28.16,0.082,0.024,0.000,0.000
,14144,0.03,0.06,8.38,0.064,0.028,0.000,0.000
,14153,0.06,0.10,9.57,0.105,0.023,0.000,0.000
,14164,0.50,0.69,78.11,0.220,0.020,0.000,0.000
,14175,0.35,0.47,88.66,0.037,0.020,0.000,0.000
,14199,0.15,0.21,23.35,0.219,0.020,0.000,0.000
,14207,0.06,0.07,11.72,0.044,0.020,0.000,0.000
,14218,0.08,0.11,10.62,0.254,0.020,0.000,0.000
,14229,0.03,0.04,6.55,0.044,0.020,0.000,0.000
,14236,0.07,0.10,10.95,0.218,0.020,0.000,0.000
,14247,0.66,0.82,106.51,0.136,0.023,0.000,0.000
,12212,0.05,0.09,10.32,0.075,0.028,0.000,0.000
,12219,0.10,0.13,12.77,0.261,0.020,0.000,0.000
,12236,0.39,0.54,55.41,0.242,0.020,0.000,0.000
,12286,0.32,0.41,49.82,0.072,0.024,0.000,0.000
,12306,0.05,0.09,9.92,0.077,0.028,0.000,0.000
,12313,0.12,0.22,25.69,0.071,0.028,0.000,0.000
,12344,0.40,0.55,63.78,0.214,0.020,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,250,60
,Floor,114,41
,Roof,134,61
,Internal Mass,0,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,29,27
,Door,3,3
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,0
,Conditioned Zones,18
,Unconditioned Zones,5
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,1381
,Defaulted Fields,443
,Fields with Defaults,4580
,Autosized Fields,108
,Autosizable Fields,108
,Autocalculated Fields,233
,Autocalculatable Fields,1147


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kWh],HVAC Zone Eq & Other Sensible Air Cooling [kWh],HVAC Terminal Unit Sensible Air Heating [kWh],HVAC Terminal Unit Sensible Air Cooling [kWh],HVAC Input Heated Surface Heating [kWh],HVAC Input Cooled Surface Cooling [kWh],People Sensible Heat Addition [kWh],Lights Sensible Heat Addition [kWh],Equipment Sensible Heat Addition [kWh],Window Heat Addition [kWh],Interzone Air Transfer Heat Addition [kWh],Infiltration Heat Addition [kWh],Opaque Surface Conduction and Other Heat Addition [kWh],Equipment Sensible Heat Removal [kWh],Window Heat Removal [kWh],Interzone Air Transfer Heat Removal [kWh],Infiltration Heat Removal [kWh],Opaque Surface Conduction and Other Heat Removal [kWh]
,14135,455.156,-45.29,0.000,0.000,0.000,0.000,66.853,147.449,116.490,752.398,0.000,0.000,0.000,0.000,-231.42,0.000,-647.86,-613.78
,14144,121.906,-18.04,0.000,0.000,0.000,0.000,7.618,65.800,10.355,252.789,0.000,0.000,0.043,0.000,-78.59,0.000,-197.47,-164.37
,14153,96.286,-42.65,0.000,0.000,0.000,0.000,15.914,57.235,17.472,250.711,0.000,0.000,0.012,0.000,-83.41,0.000,-238.53,-73.03
,14164,119.276,-1528.62,0.000,0.000,0.000,0.000,322.551,2927.843,3654.171,2142.685,0.000,0.000,0.011,0.000,-788.33,0.000,-2326.99,-4522.58
,14175,736.837,-99.41,0.000,0.000,0.000,0.000,125.296,548.566,178.659,0.000,0.000,0.003,575.925,0.000,0.000,0.000,-2065.88,-0.02
,14199,188.809,-271.97,0.000,0.000,0.000,0.000,106.663,875.271,1092.405,237.447,0.000,0.000,0.000,0.000,-160.77,0.000,-599.46,-1468.40
,14207,280.332,-8.76,0.000,0.000,0.000,0.000,20.473,87.293,28.430,0.000,0.000,0.005,0.049,0.000,0.000,0.000,-254.38,-153.39
,14218,11.828,-202.78,0.000,0.000,0.000,0.000,50.561,458.044,571.673,0.000,0.000,0.000,0.001,0.000,0.000,0.000,-313.78,-575.55
,14229,129.073,-20.97,0.000,0.000,0.000,0.000,10.969,48.760,15.880,0.000,0.000,0.000,0.005,0.000,0.000,0.000,-157.35,-26.36
,14236,153.837,-140.01,0.000,0.000,0.000,0.000,49.189,410.542,512.387,212.275,0.000,0.000,0.000,0.000,-162.96,0.000,-287.78,-747.49
,14247,2321.955,-98.39,0.000,0.000,0.000,0.000,129.640,278.825,608.140,1751.468,0.000,0.001,0.100,0.000,-848.23,0.000,-2396.76,-1746.65
,12212,110.923,-19.15,0.000,0.000,0.000,0.000,10.811,93.889,14.775,34.232,0.000,0.001,20.111,0.000,-22.22,0.000,-243.37,-0.00
,12219,124.004,-168.16,0.000,0.000,0.000,0.000,68.067,569.436,710.699,111.849,0.000,0.000,0.000,0.000,-35.10,0.000,-338.06,-1042.73
,12236,335.082,-771.88,0.000,0.000,0.000,0.000,268.625,2295.486,2864.941,468.042,0.000,0.000,0.000,0.000,-193.13,0.000,-1517.13,-3750.03
,12286,809.535,-55.77,0.000,0.000,0.000,0.000,103.301,227.129,179.440,0.000,0.000,0.029,0.000,0.000,0.000,0.000,-1083.04,-180.62
,12306,127.876,-15.32,0.000,0.000,0.000,0.000,10.746,92.704,14.589,111.609,0.000,0.001,0.038,0.000,-32.92,0.000,-229.20,-80.09
,12313,249.181,-59.15,0.000,0.000,0.000,0.000,25.530,223.349,35.148,325.740,0.000,0.000,0.110,0.000,-99.65,0.000,-619.99,-80.15
,12344,156.820,-979.25,0.000,0.000,0.000,0.000,260.268,2333.687,2912.618,292.448,0.000,0.000,0.000,0.000,-205.41,0.000,-1863.27,-2907.91
,14126,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,567.483,0.000,36.491,0.012,0.000,-53.21,0.000,-379.75,-171.01
,433,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,17.668,127.634,0.000,0.000,0.000,-145.30,-0.00
,12226,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.851,16.129,0.000,0.000,0.000,-17.98,-0.00
,12262,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,217.256,0.000,0.192,0.002,0.000,-30.21,0.000,-7.96,-179.28
,12332,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.002,0.065,0.000,0.000,0.000,-0.07,0.000
,Total Facility,6528.718,-4545.55,0.000,0.000,0.000,0.000,1653.076,11741.306,13538.272,7728.433,0.000,56.244,740.248,0.000,-3025.57,0.000,-15931.37,-18483.45


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,14135,03-AUG-19:03,0.00,-586.14,0.00,0.00,0.00,0.00,0.00,57.71,41.32,0.00,0.00,0.00,554.75,0.00,-19.42,0.00,-48.22,0.00
,14144,04-AUG-16:02,0.00,-399.32,0.00,0.00,0.00,0.00,0.00,0.00,0.34,215.80,0.00,0.00,198.08,0.00,-0.00,0.00,-14.91,0.00
,14153,04-AUG-16:00,0.00,-442.33,0.00,0.00,0.00,0.00,0.00,0.00,0.39,256.78,0.00,0.00,193.54,0.00,-0.00,0.00,-8.38,0.00
,14164,05-AUG-15:30,0.00,-2289.43,0.00,0.00,0.00,0.00,20.49,480.21,417.14,2567.32,0.00,0.00,0.00,0.00,-0.00,0.00,-29.76,-1165.98
,14175,04-AUG-17:38,0.00,-638.42,0.00,0.00,0.00,0.00,32.57,150.91,47.39,0.00,0.00,0.00,523.17,0.00,-0.00,0.00,-115.61,0.00
,14199,05-AUG-14:50,0.00,-257.44,0.00,0.00,0.00,0.00,6.13,143.56,124.70,129.26,0.00,0.00,0.00,0.00,-0.00,0.00,-5.38,-140.83
,14207,04-AUG-15:50,0.00,-60.42,0.00,0.00,0.00,0.00,5.21,24.01,7.54,0.00,0.00,0.00,33.78,0.00,-0.00,0.00,-10.12,0.00
,14218,06-AUG-05:06,0.00,-190.47,0.00,0.00,0.00,0.00,4.06,75.13,65.26,0.00,0.00,0.00,71.31,0.00,-0.00,0.00,-25.28,0.00
,14229,04-AUG-17:38,0.00,-178.52,0.00,0.00,0.00,0.00,2.91,13.41,4.21,0.00,0.00,0.00,166.44,0.00,-0.00,0.00,-8.45,0.00
,14236,05-AUG-17:00,0.00,-228.01,0.00,0.00,0.00,0.00,2.87,67.33,58.49,167.21,0.00,0.00,0.00,0.00,-0.00,0.00,-9.94,-57.96
,14247,20-JUL-13:04,0.00,-1236.84,0.00,0.00,0.00,0.00,0.00,0.00,170.24,813.33,0.00,0.00,424.45,0.00,-0.00,0.00,-171.19,0.00
,12212,20-JUL-16:03,0.00,-211.44,0.00,0.00,0.00,0.00,0.00,0.00,0.49,40.74,0.00,0.00,182.40,0.00,-0.00,0.00,-12.19,0.00
,12219,05-AUG-16:30,0.00,-281.48,0.00,0.00,0.00,0.00,3.99,93.40,81.13,85.45,0.00,0.00,26.76,0.00,-0.00,0.00,-9.24,0.00
,12236,05-AUG-14:50,0.00,-828.97,0.00,0.00,0.00,0.00,16.07,376.49,327.05,155.41,0.00,0.00,0.00,0.00,-0.00,0.00,-12.98,-33.07
,12286,20-JUN-19:03,0.00,-415.82,0.00,0.00,0.00,0.00,0.00,88.90,63.65,0.00,0.00,0.00,361.39,0.00,-0.00,0.00,-98.12,0.00
,12306,04-AUG-16:02,0.00,-253.52,0.00,0.00,0.00,0.00,0.00,0.00,0.48,81.70,0.00,0.00,185.88,0.00,-0.00,0.00,-14.55,0.00
,12313,04-AUG-16:02,0.00,-710.07,0.00,0.00,0.00,0.00,0.00,0.00,1.17,270.00,0.00,0.00,485.65,0.00,-0.00,0.00,-46.75,0.00
,12344,05-AUG-17:00,0.00,-1088.13,0.00,0.00,0.00,0.00,16.34,382.76,332.49,312.87,0.00,0.00,101.85,0.00,-0.00,0.00,-58.17,0.00
,14126,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,433,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,12226,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,12262,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,12332,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,05-AUG-16:53,0.00,-7937.23,0.00,0.00,0.00,0.00,94.83,1728.01,1550.56,4103.21,0.00,0.00,1138.80,0.00,0.00,0.00,-678.18,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,14135,30-DEC-21:00,520.52,0.00,0.00,0.00,0.00,0.00,0.00,57.71,41.32,0.00,0.00,0.00,0.00,0.00,-54.39,0.00,-116.09,-449.07
,14144,31-DEC-17:40,167.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.34,0.00,0.00,0.00,0.00,0.00,-17.82,0.00,-31.87,-118.64
,14153,31-DEC-04:45,156.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.39,0.00,0.00,0.00,0.00,0.00,-17.66,0.00,-34.60,-104.47
,14164,30-DEC-09:30,1095.12,0.00,0.00,0.00,0.00,0.00,25.99,480.21,417.14,0.00,0.00,0.00,0.00,0.00,-243.85,0.00,-601.52,-1173.09
,14175,03-JAN-06:30,873.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.02,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-331.29,-545.11
,14199,30-DEC-10:38,465.31,0.00,0.00,0.00,0.00,0.00,7.71,143.56,124.70,0.00,0.00,0.00,0.00,0.00,-23.99,0.00,-124.89,-592.40
,14207,31-DEC-17:40,225.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.25,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-44.45,-182.99
,14218,30-DEC-11:00,113.20,0.00,0.00,0.00,0.00,0.00,4.05,75.13,65.26,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-57.11,-200.52
,14229,02-JAN-05:40,152.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.27,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-21.47,-131.00
,14236,02-JAN-06:40,316.47,0.00,0.00,0.00,0.00,0.00,6.23,67.33,58.49,0.00,0.00,0.00,0.00,0.00,-39.01,0.00,-41.87,-367.65
,14247,04-JAN-15:00,2479.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,10.92,0.00,0.00,0.00,0.00,0.00,-187.15,0.00,-418.49,-1884.75
,12212,02-JAN-05:40,139.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.49,0.00,0.00,0.00,0.00,0.00,-5.09,0.00,-33.88,-101.12
,12219,30-DEC-10:00,304.90,0.00,0.00,0.00,0.00,0.00,4.99,93.40,81.13,0.00,0.00,0.00,0.00,0.00,-10.45,0.00,-97.34,-376.63
,12236,30-DEC-11:00,952.59,0.00,0.00,0.00,0.00,0.00,20.43,376.49,327.05,3.49,0.00,0.00,0.00,0.00,-0.00,0.00,-296.50,-1383.55
,12286,30-DEC-20:40,793.04,0.00,0.00,0.00,0.00,0.00,0.00,88.90,63.65,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-191.54,-754.04
,12306,31-DEC-05:40,172.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.48,0.00,0.00,0.00,0.00,0.00,-7.68,0.00,-34.19,-130.68
,12313,31-DEC-05:40,437.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.17,0.00,0.00,0.00,0.00,0.00,-22.94,0.00,-88.41,-327.49
,12344,30-DEC-10:00,933.30,0.00,0.00,0.00,0.00,0.00,20.51,382.76,332.49,0.00,0.00,0.00,0.00,0.00,-56.69,0.00,-485.87,-1126.51
,14126,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,433,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,12226,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,12262,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,12332,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,30-DEC-09:00,7897.27,0.00,0.00,0.00,0.00,0.00,238.24,2159.63,1629.06,0.00,0.00,0.00,0.00,0.00,-1043.71,0.00,-4431.20,-6449.29


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,None,,,,,,,,,,,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,None,,,,,,,,,,,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,None,,,,,,,,,,


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,None,,,,,,,


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,None,,,,,,,,,,,,,


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,None,,,,,,


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,None,,,,,,,,,,,,,


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,None,,,,,,


