! *** EVALUATION SOFTWARE GENERATES COMPRESSED IDF - TO OBTAIN READABLE IDF PLEASE PURCHASE A LICENCE ***
! File generated by DesignBuilder - 7.1.4.005 13/03/2023 - 17:38:14
! Source file: C:\Users\U0031365\OneDrive - Teesside University\RESEARCH\NORSCOT AKT2i\WP2 MODELLING-PROCESSING-RESULTS\DesignBuilder\20YO#Wick\20YO-upvc.dsb

! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 9.4.0.002;

RunPeriod,
20YO_Wick (01-01:31-12),
1,1, 2002,
12,31, 2002,
,
No,
No,
Yes,
Yes,
Yes,
No;

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;


Site:Location,20YO_Wick (01-01:31-12)  (01-01:31-12),
58.45,
-3.08,
0,
36;

Site:GroundTemperature:BuildingSurface,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18;

Site:GroundTemperature:Deep,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14;

Site:GroundTemperature:Shallow,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14;

Site:GroundTemperature:FCfactorMethod,
3.75,
4.63,
6.32,
7.93,
10.97,
12.57,
13.01,
12.20,
10.33,
7.99,
5.69,
4.17;

Site:GroundReflectance, 
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2;

Site:GroundReflectance:SnowModifier,
2.0,
2.0;

SimulationControl,
Yes,
Yes,
No,
No,
Yes;


SizingPeriod:DesignDay, Summer Design Day in 20YO_Wick (01-01:31-12) Jun,
6,
15,
SummerDesignDay,
18.3,
6.7,
,
,
WetBulb,
14.1,
,
,
,
,
100893.3,
0,
0,
No,
No,
Yes,
ASHRAEClearSky,
,
,
,
,
0.98;

SizingPeriod:DesignDay, Summer Design Day in 20YO_Wick (01-01:31-12) Jul,
7,
15,
SummerDesignDay,
20.1,
6.7,
,
,
WetBulb,
16.1,
,
,
,
,
100893.3,
0,
0,
No,
No,
Yes,
ASHRAEClearSky,
,
,
,
,
0.98;

SizingPeriod:DesignDay, Summer Design Day in 20YO_Wick (01-01:31-12) Aug,
8,
15,
SummerDesignDay,
20.1,
6.5,
,
,
WetBulb,
16.2,
,
,
,
,
100893.3,
0,
0,
No,
No,
Yes,
ASHRAEClearSky,
,
,
,
,
0.98;

SizingPeriod:DesignDay, Summer Design Day in 20YO_Wick (01-01:31-12) Sep,
9,
15,
SummerDesignDay,
18.6,
6.2,
,
,
WetBulb,
15.3,
,
,
,
,
100893.3,
0,
0,
No,
No,
Yes,
ASHRAEClearSky,
,
,
,
,
0.98;

SizingPeriod:DesignDay, Winter Design Day in 20YO_Wick (01-01:31-12),
1,
15,
WinterDesignDay,
-3.4,
0,
,
,
WetBulb,
-3.4,
,
,
,
,
100893.3,
3,
260,
No,
No,
No,
,
,
,
,
,
0;

Timestep, 2;

ConvergenceLimits,
1,
25;

RoofIrrigation, 
Schedule,
Roof Irrigation Schedule;


Schedule:Compact, 
Roof Irrigation Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .00007;



Site:Precipitation, 
ScheduleAndDesignLevel,
0.75,
Site Precipitation Schedule,
0.75;


Schedule:Compact, 
Site Precipitation Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;



ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


RunPeriodControl:SpecialDays, New Years Day, 1 Jan, 1, Holiday;

RunPeriodControl:SpecialDays, Christmas Day, 25 Dec, 1, Holiday;

RunPeriodControl:SpecialDays, Boxing Day, 26 Dec, 1, Holiday;

RunPeriodControl:SpecialDays, Easter Monday, 2nd Monday in April, 1, Holiday;

RunPeriodControl:SpecialDays, Easter Sunday, 1st Sunday in April, 1, Holiday;
Schedule:Compact, 
2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;

Schedule:Compact,
7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;

Schedule:Compact,
3324,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 0,
Until: 07:00, 0.25,
Until: 09:00, 1,
Until: 10:00, 0.25,
Until: 18:00, 0,
Until: 19:00, 0.5,
Until: 21:00, 1,
Until: 22:00, 0.3,
Until: 24:00, 0,
For: Weekends,
Until: 06:00, 0,
Until: 07:00, 0.25,
Until: 09:00, 1,
Until: 10:00, 0.25,
Until: 18:00, 0,
Until: 19:00, 0.5,
Until: 21:00, 1,
Until: 22:00, 0.3,
Until: 24:00, 0,
For: Holidays,
Until: 06:00, 0,
Until: 07:00, 0.25,
Until: 09:00, 1,
Until: 10:00, 0.25,
Until: 18:00, 0,
Until: 19:00, 0.5,
Until: 21:00, 1,
Until: 22:00, 0.3,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3325,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 0,
Until: 10:00, 1,
Until: 18:00, 0,
Until: 22:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 06:00, 0,
Until: 10:00, 1,
Until: 18:00, 0,
Until: 22:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 06:00, 0,
Until: 10:00, 1,
Until: 18:00, 0,
Until: 22:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3326,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06196,
Until: 08:00, 0.53098,
Until: 09:00, 1,
Until: 10:00, 0.53098,
Until: 17:00, 0.06196,
Until: 18:00, 0.29647,
Until: 19:00, 0.53098,
Until: 20:00, 0.76549,
Until: 22:00, 1,
Until: 23:00, 0.76549,
Until: 24:00, 0.29647,
For: Weekends,
Until: 07:00, 0.06196,
Until: 08:00, 0.53098,
Until: 09:00, 1,
Until: 10:00, 0.53098,
Until: 17:00, 0.06196,
Until: 18:00, 0.29647,
Until: 19:00, 0.53098,
Until: 20:00, 0.76549,
Until: 22:00, 1,
Until: 23:00, 0.76549,
Until: 24:00, 0.29647,
For: Holidays,
Until: 07:00, 0.06196,
Until: 08:00, 0.53098,
Until: 09:00, 1,
Until: 10:00, 0.53098,
Until: 17:00, 0.06196,
Until: 18:00, 0.29647,
Until: 19:00, 0.53098,
Until: 20:00, 0.76549,
Until: 22:00, 1,
Until: 23:00, 0.76549,
Until: 24:00, 0.29647,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3329,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Weekends,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Holidays,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3330,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3331,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: Weekends,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: Holidays,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3334,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3335,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3336,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 0.05997,
Until: 07:00, 0.29498,
Until: 09:00, 1,
Until: 10:00, 0.29498,
Until: 18:00, 0.05997,
Until: 19:00, 0.52999,
Until: 21:00, 1,
Until: 22:00, 0.34198,
Until: 24:00, 0.05997,
For: Weekends,
Until: 24:00, 0.05997,
For: Holidays,
Until: 24:00, 0.05997,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3349,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.66667,
Until: 24:00, 0,
For: Weekends,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.66667,
Until: 24:00, 0,
For: Holidays,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.66667,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3350,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 16:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 16:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3351,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0.06413,
Until: 18:00, 0.53206,
Until: 22:00, 1,
Until: 23:00, 0.68804,
Until: 24:00, 0.06413,
For: Weekends,
Until: 07:00, 0.06413,
Until: 23:00, 1,
Until: 24:00, 0.34489,
For: Holidays,
Until: 07:00, 0.06413,
Until: 23:00, 1,
Until: 24:00, 0.34489,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3354,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: Holidays,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3355,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3356,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06368,
Until: 08:00, 0.53184,
Until: 09:00, 1,
Until: 10:00, 0.53184,
Until: 17:00, 0.06368,
Until: 18:00, 0.29776,
Until: 19:00, 0.53184,
Until: 20:00, 0.76592,
Until: 22:00, 1,
Until: 23:00, 0.76592,
Until: 24:00, 0.29776,
For: Weekends,
Until: 07:00, 0.06368,
Until: 23:00, 1,
Until: 24:00, 0.34458,
For: Holidays,
Until: 07:00, 0.06368,
Until: 23:00, 1,
Until: 24:00, 0.34458,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
6072,
Fraction,
Through: 31 Dec,
For: Weekdays,
Until: 05:00,      1.00,
Until: 06:00,      0.80,
Until: 08:00,      0.75,
Until: 09:00,      0.50,
Until: 15:00,      0.43,
Until: 18:00,      0.50,
Until: 21:00,      0.75,
Until: 24:00,      0.80,
For: Saturday,
Until: 07:00,      1.00,
Until: 08:00,      0.80,
Until: 09:00,      0.75,
Until: 10:00,      0.50,
Until: 15:00,      0.43,
Until: 18:00,      0.50,
Until: 21:00,      0.75,
Until: 24:00,      0.80,
For: Sunday Holidays,
Until: 07:00,      1.00,
Until: 08:00,      0.80,
Until: 09:00,      0.75,
Until: 10:00,      0.50,
Until: 15:00,      0.43,
Until: 18:00,      0.50,
Until: 21:00,      0.75,
Until: 24:00,      0.80,
For: SummerDesignDay,
Until: 24:00,      1,
For: AllOtherDays,
Until: 24:00,      0     ;

Schedule:Compact,
6073,
Fraction,
Through: 31 Dec,
For: Weekdays,
Until: 06:00,      0.00,
Until: 22:00,      1.00,
Until: 23:00,      0.80,
Until: 24:00,      0.20,
For: Saturday,
Until: 07:00,      0.00,
Until: 22:00,      1.00,
Until: 23:00,      0.80,
Until: 24:00,      0.20,
For: Sunday Holidays,
Until: 07:00,      0.00,
Until: 22:00,      1.00,
Until: 23:00,      0.80,
Until: 24:00,      0.20,
For: SummerDesignDay,
Until: 24:00,      1,
For: AllOtherDays,
Until: 24:00,      0     ;

Schedule:Compact, 
8060, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


WindowMaterial:Gas,1001,
Air,
 .006;

WindowMaterial:Gas,Half thickness 1001,
Air,
 .003;



WindowMaterial:Glazing,2,
SpectralAverage,
,
.003,
.837,
.075,
.075,
.898,
.081,
.081,
.0,
.84,
.84,
.9,
1;
Material, 1_1_37,
Rough,
.1327,
0.04,
10,
1400,
0.9,
0.6,
0.6;

Material, 1_2_9,
Rough,
.1,
1.13,
2000,
1000,
0.9,
0.6,
0.6;

Material, 1_3_29,
Rough,
.07,
0.41,
1200,
840,
0.9,
0.73,
0.73;

Material, 1_4_34,
Rough,
.03,
0.14,
650,
1200,
0.9,
0.78,
0.78;

Material, 3_1_7,
Rough,
.1,
1.4,
2100,
840,
0.9,
0.6,
0.6;

Material, 5_1_5,
Rough,
.1,
0.84,
1700,
800,
0.9,
0.7,
0.7;

Material, 5_2_103,
Rough,
.0795,
0.034,
35,
1400,
0.9,
0.6,
0.6;

Material, 5_3_11,
Rough,
.1,
0.51,
1400,
1000,
0.9,
0.6,
0.6;

Material, 5_4_66,
Rough,
.013,
0.4,
1000,
1000,
0.9,
0.5,
0.5;

Material, 7_1_3336,
Rough,
.0508,
2.21,
2321.4,
837.36,
0.9,
0.7,
0.7;

Material, 7_3_28,
Rough,
.025,
0.028,
35,
1590,
0.9,
0.6,
0.6;

Material, 7_5_27,
Rough,
.013,
0.25,
900,
1000,
0.9,
0.5,
0.5;

Material, 9_1_108,
Rough,
.035,
0.19,
700,
2390,
0.9,
0.5,
0.5;

Material, 11_1_36,
Rough,
.01,
0.15,
700,
1420,
0.9,
0.78,
0.78;

Material, 11_2_20,
Rough,
.1319,
0.04,
12,
840,
0.9,
0.6,
0.6;

Material, 11_3_8,
Rough,
.1,
0.38,
1200,
1000,
0.9,
0.6,
0.6;

Material, 11_5_113,
Rough,
.013,
0.25,
2800,
896,
0.9,
0.5,
0.5;

Material, 13_1_27,
Rough,
.025,
0.25,
900,
1000,
0.9,
0.5,
0.5;

Material, 17_1_33,
Rough,
.025,
1,
2000,
800,
0.9,
0.7,
0.7;

Material, 17_2_111,
Rough,
.2423,
0.04,
30,
840,
0.9,
0.6,
0.6;

Material, 17_3_77,
Rough,
.005,
0.19,
960,
837,
0.9,
0.8,
0.8;

Material, 21_1_17,
Rough,
.025,
0.5,
1300,
1000,
0.9,
0.7,
0.7;

Material, 21_2_111,
Rough,
.1482,
0.04,
30,
840,
0.9,
0.6,
0.6;

Material, 21_3_34,
Rough,
.005,
0.14,
650,
1200,
0.9,
0.78,
0.78;


Construction, 1,
1_1_37,
1_2_9,
1_3_29,
1_4_34;

Construction, 2,
1_4_34,
1_3_29,
1_2_9,
1_1_37;

Construction, 3,
3_1_7;

Construction, 4,
3_1_7;

Construction, 5,
5_1_5,
5_2_103,
5_3_11,
5_4_66;

Construction, 6,
5_4_66,
5_3_11,
5_2_103,
5_1_5;
Material:NoMass, 7_RVAL_2,
Rough,
.15,
0.9,
0.7,
0.7;
Material:NoMass, 7_RVAL_4,
Rough,
.15,
0.9,
0.7,
0.7;

Construction, 7,
7_1_3336,
7_RVAL_2,
7_3_28,
7_RVAL_4,
7_5_27;
Material:NoMass, 8_RVAL_2,
Rough,
.15,
0.9,
0.7,
0.7;
Material:NoMass, 8_RVAL_4,
Rough,
.15,
0.9,
0.7,
0.7;

Construction, 8,
7_5_27,
8_RVAL_2,
7_3_28,
8_RVAL_4,
7_1_3336;

Construction, 9,
9_1_108;

Construction, 10,
9_1_108;
Material:NoMass, 11_RVAL_4,
Rough,
.18,
0.9,
0.7,
0.7;

Construction, 11,
11_1_36,
11_2_20,
11_3_8,
11_RVAL_4,
11_5_113;
Material:NoMass, 12_RVAL_2,
Rough,
.18,
0.9,
0.7,
0.7;

Construction, 12,
11_5_113,
12_RVAL_2,
11_3_8,
11_2_20,
11_1_36;
Material:NoMass, 13_RVAL_2,
Rough,
.15,
0.9,
0.7,
0.7;

Construction, 13,
13_1_27,
13_RVAL_2,
13_1_27;
Material:NoMass, 14_RVAL_2,
Rough,
.15,
0.9,
0.7,
0.7;

Construction, 14,
13_1_27,
14_RVAL_2,
13_1_27;

Construction, 15,
3_1_7;

Construction, 16,
3_1_7;

Construction, 17,
17_1_33,
17_2_111,
17_3_77;

Construction, 18,
17_3_77,
17_2_111,
17_1_33;
Material:NoMass, 19_RVAL_2,
Rough,
.15,
0.9,
0.7,
0.7;

Construction, 19,
17_1_33,
19_RVAL_2,
17_3_77;
Material:NoMass, 20_RVAL_2,
Rough,
.15,
0.9,
0.7,
0.7;

Construction, 20,
17_3_77,
20_RVAL_2,
17_1_33;

Construction, 21,
21_1_17,
21_2_111,
21_3_34;

Construction, 22,
21_3_34,
21_2_111,
21_1_17;



WindowMaterial:SimpleGlazingSystem,
Simple 1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
1.44,
.598,
.769;

Construction,1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
Simple 1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001;

Construction,Project internal glazing - 1002,
2,
1001,
2,
1001,
2;

HeatBalanceAlgorithm, 
ConductionTransferFunction,
2000,
0.00000001,
1000;

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;

SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,DOE-2;
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,
0,
Suburbs,
 .04,
 .4,
FullExterior,
25,
6;

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;
Zone, 14126,
0,
0,
0,
0,
1 ,
1,
,
 76.965,
 31.543,
TARP,
,
No;


ZoneInfiltration:DesignFlowRate, 14126 Infiltration,
14126,
2,
Flow/zone,
.014965,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
14126_GroundFloor_0_0_0,
Floor, 1,
14126,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 16.988932412,-2.8215642081, 0,
 22.0801012366,-7.9127330327, 0,
 18.4031459744,-11.5896882948, 0,
 13.3119771498,-6.4985194703, 0;

BuildingSurface:Detailed, 
14126_Ceiling_1_0_0,
Ceiling, 3,
14126,
Surface, 433_Floor_1_0_10000, 
NoSun, 
NoWind, 
0, 
4, 
 22.0801012395,-7.9127330356, 2.44,
 16.988932415,-2.8215642111, 2.44,
 13.3119771528,-6.4985194732, 2.44,
 18.4031459773,-11.5896882978, 2.44;

BuildingSurface:Detailed, 
433_Floor_1_0_10000,
Floor, 4,
433,
Surface, 14126_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 18.4031459773,-11.5896882978, 2.44,
 13.3119771528,-6.4985194732, 2.44,
 16.988932415,-2.8215642111, 2.44,
 22.0801012395,-7.9127330356, 2.44;

BuildingSurface:Detailed, 
14126_Partition_2_0_0,
Wall, 6,
14126,
Surface, 14135_Partition_5_0_10001, 
NoSun, 
NoWind, 
0, 
4, 
 14.9400905135,-4.8704061066, 0,
 13.3119771498,-6.4985194703, 0,
 13.3119771498,-6.4985194703, 2.44,
 14.9400905135,-4.8704061066, 2.44;

BuildingSurface:Detailed, 
14135_Partition_5_0_10001,
Wall, 5,
14135,
Surface, 14126_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 13.3119771498,-6.4985194703, 0,
 14.9400905135,-4.8704061066, 0,
 14.9400905135,-4.8704061066, 2.44,
 13.3119771498,-6.4985194703, 2.44;

BuildingSurface:Detailed, 
14126_Wall_3_0_0,
Wall, 7,
14126,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 13.3119771498,-6.4985194703, 0,
 18.4031459744,-11.5896882948, 0,
 18.4031459744,-11.5896882948, 2.44,
 13.3119771498,-6.4985194703, 2.44;

FenestrationSurface:Detailed, 14126_Wall_3_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14126_Wall_3_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 16.0211119341,-9.2076542545, 1.20364868,
 16.3505290479,-9.5370713683, 1.20364868,
 16.3505290479,-9.5370713683, 1.8121362,
 16.0211119341,-9.2076542545, 1.8121362;

BuildingSurface:Detailed, 
14126_Wall_4_0_0,
Wall, 7,
14126,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 18.4031459744,-11.5896882948, 0,
 22.0801012366,-7.9127330327, 0,
 22.0801012366,-7.9127330327, 2.44,
 18.4031459744,-11.5896882948, 2.44;

FenestrationSurface:Detailed, 14126_Wall_4_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14126_Wall_4_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 20.8339450499,-9.1588892193, 1.09886486,
 21.4124641306,-8.5803701386, 1.09886486,
 21.4124641306,-8.5803701386, 2.21818916,
 20.8339450499,-9.1588892193, 2.21818916;

BuildingSurface:Detailed, 
14126_Wall_5_0_0,
Wall, 7,
14126,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 22.0801012366,-7.9127330327, 0,
 16.988932412,-2.8215642081, 0,
 16.988932412,-2.8215642081, 2.44,
 22.0801012366,-7.9127330327, 2.44;

FenestrationSurface:Detailed, 14126_Wall_5_0_0_0_0_1_Door,
Door, 9,
14126_Wall_5_0_0,
,
AutoCalculate, 
, 
1, 
4, 
 20.8401971849,-6.6728289811, .002,
 19.0158815945,-4.8485133907, .002,
 19.0158815945,-4.8485133907, 2.25618916,
 20.8401971849,-6.6728289811, 2.25618916;

FenestrationSurface:Detailed, 14126_Wall_5_0_0_1_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14126_Wall_5_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 18.172458457,-4.0050902531, 1.09790543,
 17.6999507907,-3.5325825868, 1.09790543,
 17.6999507907,-3.5325825868, 2.21818916,
 18.172458457,-4.0050902531, 2.21818916;

BuildingSurface:Detailed, 
14126_Partition_6_0_0,
Wall, 6,
14126,
Surface, 14199_Partition_4_0_10002, 
NoSun, 
NoWind, 
0, 
4, 
 16.988932412,-2.8215642081, 0,
 15.785083117,-4.0254135031, 0,
 15.785083117,-4.0254135031, 2.44,
 16.988932412,-2.8215642081, 2.44;

BuildingSurface:Detailed, 
14199_Partition_4_0_10002,
Wall, 5,
14199,
Surface, 14126_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 15.785083117,-4.0254135031, 0,
 16.988932412,-2.8215642081, 0,
 16.988932412,-2.8215642081, 2.44,
 15.785083117,-4.0254135031, 2.44;

BuildingSurface:Detailed, 
14126_Partition_7_0_0,
Wall, 6,
14126,
Surface, 14175_Partition_10_0_10003, 
NoSun, 
NoWind, 
0, 
4, 
 15.785083117,-4.0254135031, 0,
 14.9400905135,-4.8704061066, 0,
 14.9400905135,-4.8704061066, 2.44,
 15.785083117,-4.0254135031, 2.44;

BuildingSurface:Detailed, 
14175_Partition_10_0_10003,
Wall, 5,
14175,
Surface, 14126_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 14.9400905135,-4.8704061066, 0,
 15.785083117,-4.0254135031, 0,
 15.785083117,-4.0254135031, 2.44,
 14.9400905135,-4.8704061066, 2.44;

Zone, 14135,
0,
0,
0,
0,
1 ,
1,
,
 28.1624,
 11.542,
TARP,
,
Yes;


PEOPLE, People 14135,
14135,
3329,
People/Area,
,
 .022938776,
,
 .3,
AutoCalculate,
Activity Schedule 14135,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 14135,
8060;

Schedule:Compact, Activity Schedule 14135,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  81;

Schedule:Compact, Clothing Schedule 14135,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 14135 General lighting,
14135,
3330,
Watts/Area,
,
5,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#14135#GeneralLights;

OtherEquipment, 14135 Equipment gain,
Electricity,
14135,
3331,
Watts/Area,
,
3.58,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 14135,
DHW 14135,
 1.9419873015873E-07,
3329,
DHW Supply Temperature 14135,
DHW Supply Temperature 14135,
DHW Mains Temperature 14135,
14135,
,
;

Schedule:Compact, DHW Supply Temperature 14135,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 14135,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 14135 Infiltration,
14135,
2,
Flow/zone,
.005476,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
14135_GroundFloor_0_0_0,
Floor, 1,
14135,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 12.4563779446,-2.3866935377, 0,
 14.9400905135,-4.8704061066, 0,
 12.1735352321,-7.636961388, 0,
 9.6898226632,-5.1532488191, 0;

BuildingSurface:Detailed, 
14135_Ceiling_1_0_0,
Ceiling, 3,
14135,
Surface, 12219_Floor_0_0_10004, 
NoSun, 
NoWind, 
0, 
4, 
 14.6537122701,-5.1567843559, 2.44,
 12.6197196282,-3.122791714, 2.44,
 10.7706353954,-4.9718759468, 2.44,
 12.8046280373,-7.0058685888, 2.44;

BuildingSurface:Detailed, 
12219_Floor_0_0_10004,
Floor, 4,
12219,
Surface, 14135_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.8046280373,-7.0058685888, 2.44,
 10.7706353954,-4.9718759468, 2.44,
 12.6197196282,-3.122791714, 2.44,
 14.6537122701,-5.1567843559, 2.44;

BuildingSurface:Detailed, 
14135_Ceiling_1_1_0,
Ceiling, 3,
14135,
Surface, 12286_Floor_15_0_10005, 
NoSun, 
NoWind, 
0, 
4, 
 14.9400905172,-4.8704061089, 2.44,
 12.4563779483,-2.3866935399, 2.44,
 12.1699997019,-2.6730717863, 2.44,
 14.6537122708,-5.1567843552, 2.44;

BuildingSurface:Detailed, 
12286_Floor_15_0_10005,
Floor, 4,
12286,
Surface, 14135_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
 14.6537122708,-5.1567843552, 2.44,
 12.1699997019,-2.6730717863, 2.44,
 12.4563779483,-2.3866935399, 2.44,
 14.9400905172,-4.8704061089, 2.44;

BuildingSurface:Detailed, 
14135_Ceiling_1_2_0,
Ceiling, 3,
14135,
Surface, 12306_Floor_0_0_10006, 
NoSun, 
NoWind, 
0, 
4, 
 12.6197196282,-3.122791714, 2.44,
 12.1699997012,-2.673071787, 2.44,
 10.3209154684,-4.5221560198, 2.44,
 10.7706353954,-4.9718759468, 2.44;

BuildingSurface:Detailed, 
12306_Floor_0_0_10006,
Floor, 4,
12306,
Surface, 14135_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.7706353954,-4.9718759468, 2.44,
 10.3209154684,-4.5221560198, 2.44,
 12.1699997012,-2.673071787, 2.44,
 12.6197196282,-3.122791714, 2.44;

BuildingSurface:Detailed, 
14135_Ceiling_1_3_0,
Ceiling, 11,
14135,
Surface, 12332_Floor_1_0_10007, 
NoSun, 
NoWind, 
0, 
4, 
 12.804628039,-7.005868587, 2.44,
 10.3209154701,-4.5221560181, 2.44,
 9.6898226679,-5.1532488203, 2.44,
 12.1735352368,-7.6369613892, 2.44;

BuildingSurface:Detailed, 
12332_Floor_1_0_10007,
Floor, 12,
12332,
Surface, 14135_Ceiling_1_3_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.1735352368,-7.6369613892, 2.44,
 9.6898226679,-5.1532488203, 2.44,
 10.3209154701,-4.5221560181, 2.44,
 12.804628039,-7.005868587, 2.44;

BuildingSurface:Detailed, 
14135_Partition_2_0_0,
Wall, 13,
14135,
Surface, 14144_Partition_6_0_10008, 
NoSun, 
NoWind, 
0, 
4, 
 11.8942280536,-2.9488434287, 0,
 9.6898226632,-5.1532488191, 0,
 9.6898226632,-5.1532488191, 2.44,
 11.8942280536,-2.9488434287, 2.44;

BuildingSurface:Detailed, 
14144_Partition_6_0_10008,
Wall, 14,
14144,
Surface, 14135_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.6898226632,-5.1532488191, 0,
 11.8942280536,-2.9488434287, 0,
 11.8942280536,-2.9488434287, 2.44,
 9.6898226632,-5.1532488191, 2.44;

BuildingSurface:Detailed, 
14135_Wall_3_0_0,
Wall, 7,
14135,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 9.6898226632,-5.1532488191, 0,
 12.1735352321,-7.636961388, 0,
 12.1735352321,-7.636961388, 2.44,
 9.6898226632,-5.1532488191, 2.44;

FenestrationSurface:Detailed, 14135_Wall_3_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14135_Wall_3_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 10.195902624,-5.6593287799, .88570924,
 11.2028627946,-6.6662889504, .88570924,
 11.2028627946,-6.6662889504, 2.10373747,
 10.195902624,-5.6593287799, 2.10373747;

BuildingSurface:Detailed, 
14135_Wall_4_0_0,
Wall, 7,
14135,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 12.1735352321,-7.636961388, 0,
 13.3119771498,-6.4985194703, 0,
 13.3119771498,-6.4985194703, 2.44,
 12.1735352321,-7.636961388, 2.44;

FenestrationSurface:Detailed, 14135_Wall_4_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14135_Wall_4_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 12.647141212,-7.1633554081, .84,
 13.0451999034,-6.7652967167, .84,
 13.0451999034,-6.7652967167, 2.26,
 12.647141212,-7.1633554081, 2.26;

BuildingSurface:Detailed, 
14135_Partition_6_0_0,
Wall, 13,
14135,
Surface, 14175_Partition_9_0_10009, 
NoSun, 
NoWind, 
0, 
4, 
 14.9400905165,-4.8704061096, 0,
 12.4563779476,-2.3866935407, 0,
 12.4563779476,-2.3866935407, 2.44,
 14.9400905165,-4.8704061096, 2.44;

BuildingSurface:Detailed, 
14175_Partition_9_0_10009,
Wall, 14,
14175,
Surface, 14135_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.4563779476,-2.3866935407, 0,
 14.9400905165,-4.8704061096, 0,
 14.9400905165,-4.8704061096, 2.44,
 12.4563779476,-2.3866935407, 2.44;

BuildingSurface:Detailed, 
14135_Partition_7_0_0,
Wall, 13,
14135,
Surface, 14175_Partition_8_0_10010, 
NoSun, 
NoWind, 
0, 
4, 
 12.4563779446,-2.3866935377, 0,
 11.8942280536,-2.9488434287, 0,
 11.8942280536,-2.9488434287, 2.44,
 12.4563779446,-2.3866935377, 2.44;

BuildingSurface:Detailed, 
14175_Partition_8_0_10010,
Wall, 14,
14175,
Surface, 14135_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.8942280536,-2.9488434287, 0,
 12.4563779446,-2.3866935377, 0,
 12.4563779446,-2.3866935377, 2.44,
 11.8942280536,-2.9488434287, 2.44;

Zone, 14144,
0,
0,
0,
0,
1 ,
1,
,
 8.3784,
 3.4338,
TARP,
,
Yes;


PEOPLE, People 14144,
14144,
3334,
People/Area,
,
 .018736842,
,
 .3,
AutoCalculate,
Activity Schedule 14144,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 14144,
8060;

Schedule:Compact, Activity Schedule 14144,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  108;

Schedule:Compact, Clothing Schedule 14144,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 14144 General lighting,
14144,
3335,
Watts/Area,
,
7.5,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#14144#GeneralLights;

OtherEquipment, 14144 Equipment gain,
Electricity,
14144,
3336,
Watts/Area,
,
1.67,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 14144,
DHW 14144,
 1.33034649122807E-07,
3334,
DHW Supply Temperature 14144,
DHW Supply Temperature 14144,
DHW Mains Temperature 14144,
14144,
,
;

Schedule:Compact, DHW Supply Temperature 14144,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 14144,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 14144 Infiltration,
14144,
2,
Flow/zone,
.001629,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
14144_GroundFloor_0_0_0,
Floor, 1,
14144,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 10.0981768293,-2.489224021, 0,
 10.5224408981,-2.9134880897, 0,
 8.9862514159,-4.4496775718, 0,
 8.5619873472,-4.0254135031, 0;

BuildingSurface:Detailed, 
14144_GroundFloor_0_0_1,
Floor, 1,
14144,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 11.1906568063,-2.2452721815, 0,
 11.8942280536,-2.9488434287, 0,
 9.6898226632,-5.1532488191, 0,
 8.9862514159,-4.4496775718, 0;

BuildingSurface:Detailed, 
14144_Ceiling_1_0_0,
Ceiling, 3,
14144,
Surface, 12306_Floor_0_0_10011, 
NoSun, 
NoWind, 
0, 
4, 
 11.8942280565,-2.9488434317, 2.44,
 11.1906568092,-2.2452721844, 2.44,
 10.522440901,-2.9134880926, 2.44,
 11.2260121483,-3.6170593399, 2.44;

BuildingSurface:Detailed, 
12306_Floor_0_0_10011,
Floor, 4,
12306,
Surface, 14144_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.2260121483,-3.6170593399, 2.44,
 10.522440901,-2.9134880926, 2.44,
 11.1906568092,-2.2452721844, 2.44,
 11.8942280565,-2.9488434317, 2.44;

BuildingSurface:Detailed, 
14144_Ceiling_1_0_1,
Ceiling, 3,
14144,
Surface, 12306_Floor_0_0_10012, 
NoSun, 
NoWind, 
0, 
4, 
 11.2260121483,-3.6170593399, 2.44,
 10.1406032462,-2.5316504379, 2.44,
 9.2355065663,-3.4367471178, 2.44,
 10.3209154684,-4.5221560198, 2.44;

BuildingSurface:Detailed, 
12306_Floor_0_0_10012,
Floor, 4,
12306,
Surface, 14144_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
 10.3209154684,-4.5221560198, 2.44,
 9.2355065663,-3.4367471178, 2.44,
 10.1406032462,-2.5316504379, 2.44,
 11.2260121483,-3.6170593399, 2.44;

BuildingSurface:Detailed, 
14144_Ceiling_1_1_0,
Ceiling, 3,
14144,
Surface, 12313_Floor_0_0_10013, 
NoSun, 
NoWind, 
0, 
4, 
 10.1406032474,-2.5316504367, 2.44,
 10.0981768334,-2.4892240228, 2.44,
 8.7978958865,-3.7895049697, 2.44,
 8.8403223005,-3.8319313836, 2.44;

BuildingSurface:Detailed, 
12313_Floor_0_0_10013,
Floor, 4,
12313,
Surface, 14144_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
 8.8403223005,-3.8319313836, 2.44,
 8.7978958865,-3.7895049697, 2.44,
 10.0981768334,-2.4892240228, 2.44,
 10.1406032474,-2.5316504367, 2.44;

BuildingSurface:Detailed, 
14144_Ceiling_1_2_0,
Ceiling, 11,
14144,
Surface, 12332_Floor_1_0_10014, 
NoSun, 
NoWind, 
0, 
4, 
 10.3209154701,-4.5221560181, 2.44,
 9.2355065681,-3.436747116, 2.44,
 8.8403223011,-3.831931383, 2.44,
 9.9257312031,-4.9173402851, 2.44;

BuildingSurface:Detailed, 
12332_Floor_1_0_10014,
Floor, 12,
12332,
Surface, 14144_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.9257312031,-4.9173402851, 2.44,
 8.8403223011,-3.831931383, 2.44,
 9.2355065681,-3.436747116, 2.44,
 10.3209154701,-4.5221560181, 2.44;

BuildingSurface:Detailed, 
14144_Ceiling_1_2_1,
Ceiling, 11,
14144,
Surface, 12332_Floor_1_0_10015, 
NoSun, 
NoWind, 
0, 
4, 
 9.9257312031,-4.9173402851, 2.44,
 8.7978958871,-3.7895049691, 2.44,
 8.5619873519,-4.0254135043, 2.44,
 9.6898226679,-5.1532488203, 2.44;

BuildingSurface:Detailed, 
12332_Floor_1_0_10015,
Floor, 12,
12332,
Surface, 14144_Ceiling_1_2_1, 
NoSun, 
NoWind, 
0, 
4, 
 9.6898226679,-5.1532488203, 2.44,
 8.5619873519,-4.0254135043, 2.44,
 8.7978958871,-3.7895049691, 2.44,
 9.9257312031,-4.9173402851, 2.44;

BuildingSurface:Detailed, 
14144_Partition_2_0_0,
Wall, 13,
14144,
Surface, 14153_Partition_6_0_10016, 
NoSun, 
NoWind, 
0, 
4, 
 11.1906568063,-2.2452721815, 0,
 10.5224408981,-2.9134880897, 0,
 10.5224408981,-2.9134880897, 2.44,
 11.1906568063,-2.2452721815, 2.44;

BuildingSurface:Detailed, 
14153_Partition_6_0_10016,
Wall, 14,
14153,
Surface, 14144_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.5224408981,-2.9134880897, 0,
 11.1906568063,-2.2452721815, 0,
 11.1906568063,-2.2452721815, 2.44,
 10.5224408981,-2.9134880897, 2.44;

BuildingSurface:Detailed, 
14144_Partition_3_0_0,
Wall, 13,
14144,
Surface, 14153_Partition_5_0_10017, 
NoSun, 
NoWind, 
0, 
4, 
 10.522440901,-2.9134880926, 0,
 10.0981768323,-2.4892240239, 0,
 10.0981768323,-2.4892240239, 2.44,
 10.522440901,-2.9134880926, 2.44;

BuildingSurface:Detailed, 
14153_Partition_5_0_10017,
Wall, 14,
14153,
Surface, 14144_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.0981768323,-2.4892240239, 0,
 10.522440901,-2.9134880926, 0,
 10.522440901,-2.9134880926, 2.44,
 10.0981768323,-2.4892240239, 2.44;

BuildingSurface:Detailed, 
14144_Partition_4_0_0,
Wall, 13,
14144,
Surface, 14153_Partition_4_0_10018, 
NoSun, 
NoWind, 
0, 
4, 
 10.0981768293,-2.489224021, 0,
 8.5619873472,-4.0254135031, 0,
 8.5619873472,-4.0254135031, 2.44,
 10.0981768293,-2.489224021, 2.44;

BuildingSurface:Detailed, 
14153_Partition_4_0_10018,
Wall, 14,
14153,
Surface, 14144_Partition_4_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 8.5619873472,-4.0254135031, 0,
 10.0981768293,-2.489224021, 0,
 10.0981768293,-2.489224021, 2.44,
 8.5619873472,-4.0254135031, 2.44;

BuildingSurface:Detailed, 
14144_Wall_5_0_0,
Wall, 7,
14144,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.5619873472,-4.0254135031, 0,
 9.6898226632,-5.1532488191, 0,
 9.6898226632,-5.1532488191, 2.44,
 8.5619873472,-4.0254135031, 2.44;

FenestrationSurface:Detailed, 14144_Wall_5_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14144_Wall_5_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 8.868297374,-4.3317235299, .88570924,
 9.3389195401,-4.8023456959, .88570924,
 9.3389195401,-4.8023456959, 2.10373747,
 8.868297374,-4.3317235299, 2.10373747;

BuildingSurface:Detailed, 
14144_Partition_7_0_0,
Wall, 13,
14144,
Surface, 14175_Partition_7_0_10019, 
NoSun, 
NoWind, 
0, 
4, 
 11.8942280565,-2.9488434317, 0,
 11.1906568092,-2.2452721844, 0,
 11.1906568092,-2.2452721844, 2.44,
 11.8942280565,-2.9488434317, 2.44;

BuildingSurface:Detailed, 
14175_Partition_7_0_10019,
Wall, 14,
14175,
Surface, 14144_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.1906568092,-2.2452721844, 0,
 11.8942280565,-2.9488434317, 0,
 11.8942280565,-2.9488434317, 2.44,
 11.1906568092,-2.2452721844, 2.44;

Zone, 14153,
0,
0,
0,
0,
1 ,
1,
,
 9.5653,
 3.9202,
TARP,
,
Yes;


PEOPLE, People 14153,
14153,
3324,
People/Area,
,
 .024317181,
,
 .3,
AutoCalculate,
Activity Schedule 14153,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 14153,
8060;

Schedule:Compact, Activity Schedule 14153,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  126;

Schedule:Compact, Clothing Schedule 14153,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 14153 General lighting,
14153,
3325,
Watts/Area,
,
5,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#14153#GeneralLights;

OtherEquipment, 14153 Equipment gain,
Electricity,
14153,
3326,
Watts/Area,
,
1.61,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 14153,
DHW 14153,
 1.08894444444444E-07,
3324,
DHW Supply Temperature 14153,
DHW Supply Temperature 14153,
DHW Mains Temperature 14153,
14153,
,
;

Schedule:Compact, DHW Supply Temperature 14153,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 14153,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 14153 Infiltration,
14153,
2,
Flow/zone,
.00186,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
14153_GroundFloor_0_0_0,
Floor, 1,
14153,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 11.3285426286,-1.2588582217, 0,
 11.3957177728,-1.3260333659, 0,
 10.8335678818,-1.888183257, 0,
 10.7663927376,-1.8210081127, 0;

BuildingSurface:Detailed, 
14153_GroundFloor_0_0_1,
Floor, 1,
14153,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 10.7663927376,-1.8210081127, 0,
 11.1906568063,-2.2452721815, 0,
 10.5224408981,-2.9134880897, 0,
 10.0981768293,-2.489224021, 0;

BuildingSurface:Detailed, 
14153_GroundFloor_0_0_2,
Floor, 1,
14153,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 10.5542607032,-.4845762963, 0,
 11.3285426286,-1.2588582217, 0,
 8.5619873472,-4.0254135031, 0,
 7.7877054218,-3.2511315777, 0;

BuildingSurface:Detailed, 
14153_Ceiling_1_0_0,
Ceiling, 3,
14153,
Surface, 12286_Floor_15_0_10020, 
NoSun, 
NoWind, 
0, 
4, 
 11.3957177765,-1.3260333682, 2.44,
 11.3709690463,-1.301284638, 2.44,
 11.0845907998,-1.5876628843, 2.44,
 11.1093395301,-1.6124116145, 2.44;

BuildingSurface:Detailed, 
12286_Floor_15_0_10020,
Floor, 4,
12286,
Surface, 14153_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.1093395301,-1.6124116145, 2.44,
 11.0845907998,-1.5876628843, 2.44,
 11.3709690463,-1.301284638, 2.44,
 11.3957177765,-1.3260333682, 2.44;

BuildingSurface:Detailed, 
14153_Ceiling_1_1_0,
Ceiling, 3,
14153,
Surface, 12306_Floor_0_0_10021, 
NoSun, 
NoWind, 
0, 
4, 
 11.1906568092,-2.2452721844, 2.44,
 10.8335678847,-1.8881832599, 2.44,
 10.1653519765,-2.5563991681, 2.44,
 10.522440901,-2.9134880926, 2.44;

BuildingSurface:Detailed, 
12306_Floor_0_0_10021,
Floor, 4,
12306,
Surface, 14153_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.522440901,-2.9134880926, 2.44,
 10.1653519765,-2.5563991681, 2.44,
 10.8335678847,-1.8881832599, 2.44,
 11.1906568092,-2.2452721844, 2.44;

BuildingSurface:Detailed, 
14153_Ceiling_1_1_1,
Ceiling, 3,
14153,
Surface, 12306_Floor_0_0_10022, 
NoSun, 
NoWind, 
0, 
4, 
 11.1093395294,-1.6124116153, 2.44,
 11.0845907991,-1.587662885, 2.44,
 10.1406032462,-2.5316504379, 2.44,
 10.1653519765,-2.5563991681, 2.44;

BuildingSurface:Detailed, 
12306_Floor_0_0_10022,
Floor, 4,
12306,
Surface, 14153_Ceiling_1_1_1, 
NoSun, 
NoWind, 
0, 
4, 
 10.1653519765,-2.5563991681, 2.44,
 10.1406032462,-2.5316504379, 2.44,
 11.0845907991,-1.587662885, 2.44,
 11.1093395294,-1.6124116153, 2.44;

BuildingSurface:Detailed, 
14153_Ceiling_1_2_0,
Ceiling, 3,
14153,
Surface, 12313_Floor_0_0_10023, 
NoSun, 
NoWind, 
0, 
4, 
 10.0981768334,-2.4892240228, 2.44,
 9.323894908,-1.7149420974, 2.44,
 8.0236139611,-3.0152230443, 2.44,
 8.7978958865,-3.7895049697, 2.44;

BuildingSurface:Detailed, 
12313_Floor_0_0_10023,
Floor, 4,
12313,
Surface, 14153_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
 8.7978958865,-3.7895049697, 2.44,
 8.0236139611,-3.0152230443, 2.44,
 9.323894908,-1.7149420974, 2.44,
 10.0981768334,-2.4892240228, 2.44;

BuildingSurface:Detailed, 
14153_Ceiling_1_2_1,
Ceiling, 3,
14153,
Surface, 12313_Floor_0_0_10024, 
NoSun, 
NoWind, 
0, 
4, 
 11.3320781737,-1.3401755104, 2.44,
 10.5153698343,-.5234671711, 2.44,
 9.323894908,-1.7149420974, 2.44,
 10.1406032474,-2.5316504367, 2.44;

BuildingSurface:Detailed, 
12313_Floor_0_0_10024,
Floor, 4,
12313,
Surface, 14153_Ceiling_1_2_1, 
NoSun, 
NoWind, 
0, 
4, 
 10.1406032474,-2.5316504367, 2.44,
 9.323894908,-1.7149420974, 2.44,
 10.5153698343,-.5234671711, 2.44,
 11.3320781737,-1.3401755104, 2.44;

BuildingSurface:Detailed, 
14153_Ceiling_1_3_0,
Ceiling, 11,
14153,
Surface, 12332_Floor_1_0_10025, 
NoSun, 
NoWind, 
0, 
4, 
 8.7978958871,-3.7895049691, 2.44,
 8.0236139617,-3.0152230437, 2.44,
 7.7877054265,-3.2511315789, 2.44,
 8.5619873519,-4.0254135043, 2.44;

BuildingSurface:Detailed, 
12332_Floor_1_0_10025,
Floor, 12,
12332,
Surface, 14153_Ceiling_1_3_0, 
NoSun, 
NoWind, 
0, 
4, 
 8.5619873519,-4.0254135043, 2.44,
 7.7877054265,-3.2511315789, 2.44,
 8.0236139617,-3.0152230437, 2.44,
 8.7978958871,-3.7895049691, 2.44;

BuildingSurface:Detailed, 
14153_Ceiling_1_4_0,
Ceiling, 3,
14153,
Surface, 14175_Floor_0_0_10026, 
NoSun, 
NoWind, 
0, 
4, 
 11.3709690531,-1.3012846452, 2.44,
 10.5542607067,-.4845762987, 2.44,
 10.5153698337,-.5234671717, 2.44,
 11.3320781801,-1.3401755181, 2.44;

BuildingSurface:Detailed, 
14175_Floor_0_0_10026,
Floor, 4,
14175,
Surface, 14153_Ceiling_1_4_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.3320781801,-1.3401755181, 2.44,
 10.5153698337,-.5234671717, 2.44,
 10.5542607067,-.4845762987, 2.44,
 11.3709690531,-1.3012846452, 2.44;

BuildingSurface:Detailed, 
14153_Partition_2_0_0,
Wall, 14,
14153,
Surface, 14164_Partition_4_0_10027, 
NoSun, 
NoWind, 
0, 
4, 
 10.5542607032,-.4845762963, 0,
 7.7877054218,-3.2511315777, 0,
 7.7877054218,-3.2511315777, 2.44,
 10.5542607032,-.4845762963, 2.44;

BuildingSurface:Detailed, 
14164_Partition_4_0_10027,
Wall, 13,
14164,
Surface, 14153_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 7.7877054218,-3.2511315777, 0,
 10.5542607032,-.4845762963, 0,
 10.5542607032,-.4845762963, 2.44,
 7.7877054218,-3.2511315777, 2.44;

BuildingSurface:Detailed, 
14153_Wall_3_0_0,
Wall, 7,
14153,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 7.7877054218,-3.2511315777, 0,
 8.5619873472,-4.0254135031, 0,
 8.5619873472,-4.0254135031, 2.44,
 7.7877054218,-3.2511315777, 2.44;

FenestrationSurface:Detailed, 14153_Wall_3_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14153_Wall_3_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 7.9698304212,-3.4332565771, .88570924,
 8.4409440689,-3.9043702248, .88570924,
 8.4409440689,-3.9043702248, 2.10373747,
 7.9698304212,-3.4332565771, 2.10373747;

BuildingSurface:Detailed, 
14153_Partition_7_0_0,
Wall, 13,
14153,
Surface, 14175_Partition_6_0_10028, 
NoSun, 
NoWind, 
0, 
4, 
 11.1906568092,-2.2452721844, 0,
 10.8335678847,-1.8881832599, 0,
 10.8335678847,-1.8881832599, 2.44,
 11.1906568092,-2.2452721844, 2.44;

BuildingSurface:Detailed, 
14175_Partition_6_0_10028,
Wall, 14,
14175,
Surface, 14153_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.8335678847,-1.8881832599, 0,
 11.1906568092,-2.2452721844, 0,
 11.1906568092,-2.2452721844, 2.44,
 10.8335678847,-1.8881832599, 2.44;

BuildingSurface:Detailed, 
14153_Partition_8_0_0,
Wall, 13,
14153,
Surface, 14175_Partition_5_0_10029, 
NoSun, 
NoWind, 
0, 
4, 
 10.8335678818,-1.888183257, 0,
 11.3957177728,-1.3260333659, 0,
 11.3957177728,-1.3260333659, 2.44,
 10.8335678818,-1.888183257, 2.44;

BuildingSurface:Detailed, 
14175_Partition_5_0_10029,
Wall, 14,
14175,
Surface, 14153_Partition_8_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.3957177728,-1.3260333659, 0,
 10.8335678818,-1.888183257, 0,
 10.8335678818,-1.888183257, 2.44,
 11.3957177728,-1.3260333659, 2.44;

BuildingSurface:Detailed, 
14153_Partition_9_0_0,
Wall, 13,
14153,
Surface, 14175_Partition_4_0_10030, 
NoSun, 
NoWind, 
0, 
4, 
 11.3957177758,-1.3260333689, 0,
 10.5542607062,-.4845762993, 0,
 10.5542607062,-.4845762993, 2.44,
 11.3957177758,-1.3260333689, 2.44;

BuildingSurface:Detailed, 
14175_Partition_4_0_10030,
Wall, 14,
14175,
Surface, 14153_Partition_9_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.5542607062,-.4845762993, 0,
 11.3957177758,-1.3260333689, 0,
 11.3957177758,-1.3260333689, 2.44,
 10.5542607062,-.4845762993, 2.44;

Zone, 14164,
0,
0,
0,
0,
1 ,
1,
,
 78.1141,
 32.014,
TARP,
,
Yes;


PEOPLE, People 14164,
14164,
6072,
People/Area,
,
 .02152782,
,
 .3,
AutoCalculate,
Activity Schedule 14164,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 14164,
8060;

Schedule:Compact, Activity Schedule 14164,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  117;

Schedule:Compact, Clothing Schedule 14164,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 14164 General lighting,
14164,
6073,
Watts/Area,
,
15,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#14164#GeneralLights;

OtherEquipment, 14164 Miscellaneous gain,
Electricity,
14164,
2,
Watts/Area,
,
13.03,
,
0,
.2,
0,
0,
General;

ZoneInfiltration:DesignFlowRate, 14164 Infiltration,
14164,
2,
Flow/zone,
.015189,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
14164_GroundFloor_0_0_0,
Floor, 1,
14164,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
3, 
 9.3831842236, 2.3906275238, 0,
 9.5572401436, 2.2165716033, 0,
 9.3831842236, 2.0425156933, 0;

BuildingSurface:Detailed, 
14164_GroundFloor_0_0_1,
Floor, 1,
14164,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 6.0199384736, 5.7538732833, 0,
 9.3831842236, 2.3906275238, 0,
 9.3831842236, .6865001833, 0,
 5.1678747936, 4.9018096133, 0;

BuildingSurface:Detailed, 
14164_GroundFloor_0_0_2,
Floor, 1,
14164,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 5.1678747975, 4.9018096094, 0,
 10.5542607032,-.4845762963, 0,
 7.7877054218,-3.2511315777, 0,
 2.4013195161, 2.135254328, 0;

BuildingSurface:Detailed, 
14164_Ceiling_1_0_0,
Ceiling, 3,
14164,
Surface, 12313_Floor_0_0_10031, 
NoSun, 
NoWind, 
0, 
4, 
 9.7835143299, .2083883333, 2.44,
 8.6853774988, 1.3065251645, 2.44,
 6.5888058925,-.7900464417, 2.44,
 7.6869427237,-1.8881832729, 2.44;

BuildingSurface:Detailed, 
12313_Floor_0_0_10031,
Floor, 4,
12313,
Surface, 14164_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 7.6869427237,-1.8881832729, 2.44,
 6.5888058925,-.7900464417, 2.44,
 8.6853774988, 1.3065251645, 2.44,
 9.7835143299, .2083883333, 2.44;

BuildingSurface:Detailed, 
14164_Ceiling_1_0_1,
Ceiling, 3,
14164,
Surface, 12313_Floor_0_0_10032, 
NoSun, 
NoWind, 
0, 
4, 
 10.5153698343,-.5234671711, 2.44,
 9.7835143299, .2083883333, 2.44,
 7.2917584568,-2.2833675399, 2.44,
 8.0236139611,-3.0152230443, 2.44;

BuildingSurface:Detailed, 
12313_Floor_0_0_10032,
Floor, 4,
12313,
Surface, 14164_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
 8.0236139611,-3.0152230443, 2.44,
 7.2917584568,-2.2833675399, 2.44,
 9.7835143299, .2083883333, 2.44,
 10.5153698343,-.5234671711, 2.44;

BuildingSurface:Detailed, 
14164_Ceiling_1_1_0,
Ceiling, 11,
14164,
Surface, 12332_Floor_1_0_10033, 
NoSun, 
NoWind, 
0, 
4, 
 8.0236139617,-3.0152230437, 2.44,
 7.2917584574,-2.2833675393, 2.44,
 7.0558499221,-2.5192760745, 2.44,
 7.7877054265,-3.2511315789, 2.44;

BuildingSurface:Detailed, 
12332_Floor_1_0_10033,
Floor, 12,
12332,
Surface, 14164_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
 7.7877054265,-3.2511315789, 2.44,
 7.0558499221,-2.5192760745, 2.44,
 7.2917584574,-2.2833675393, 2.44,
 8.0236139617,-3.0152230437, 2.44;

BuildingSurface:Detailed, 
14164_Ceiling_1_1_1,
Ceiling, 11,
14164,
Surface, 12332_Floor_1_0_10034, 
NoSun, 
NoWind, 
0, 
4, 
 7.6869427243,-1.8881832723, 2.44,
 3.0324123301, 2.7663471219, 2.44,
 2.4013195279, 2.1352543197, 2.44,
 7.0558499221,-2.5192760745, 2.44;

BuildingSurface:Detailed, 
12332_Floor_1_0_10034,
Floor, 12,
12332,
Surface, 14164_Ceiling_1_1_1, 
NoSun, 
NoWind, 
0, 
4, 
 7.0558499221,-2.5192760745, 2.44,
 2.4013195279, 2.1352543197, 2.44,
 3.0324123301, 2.7663471219, 2.44,
 7.6869427243,-1.8881832723, 2.44;

BuildingSurface:Detailed, 
14164_Ceiling_1_2_0,
Ceiling, 3,
14164,
Surface, 12344_Floor_0_0_10035, 
NoSun, 
NoWind, 
0, 
4, 
 8.685377498, 1.3065251637, 2.44,
 8.0489813949, 1.9429212668, 2.44,
 5.9524097887,-.1536503395, 2.44,
 6.5888058918,-.7900464425, 2.44;

BuildingSurface:Detailed, 
12344_Floor_0_0_10035,
Floor, 4,
12344,
Surface, 14164_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
 6.5888058918,-.7900464425, 2.44,
 5.9524097887,-.1536503395, 2.44,
 8.0489813949, 1.9429212668, 2.44,
 8.685377498, 1.3065251637, 2.44;

BuildingSurface:Detailed, 
14164_Ceiling_1_2_1,
Ceiling, 3,
14164,
Surface, 12344_Floor_0_0_10036, 
NoSun, 
NoWind, 
0, 
4, 
 8.7560881761, 2.6500280479, 2.44,
 5.8360907161, 5.5700255079, 2.44,
 3.0324123287, 2.7663471205, 2.44,
 5.9524097887,-.1536503395, 2.44;

BuildingSurface:Detailed, 
12344_Floor_0_0_10036,
Floor, 4,
12344,
Surface, 14164_Ceiling_1_2_1, 
NoSun, 
NoWind, 
0, 
4, 
 5.9524097887,-.1536503395, 2.44,
 3.0324123287, 2.7663471205, 2.44,
 5.8360907161, 5.5700255079, 2.44,
 8.7560881761, 2.6500280479, 2.44;

BuildingSurface:Detailed, 
14164_Ceiling_1_2_2,
Ceiling, 3,
14164,
Surface, 12344_Floor_0_0_10037, 
NoSun, 
NoWind, 
0, 
4, 
 9.1556035075, 2.6182082428, 2.44,
 6.0199384792, 5.753873271, 2.44,
 5.8360907161, 5.5700255079, 2.44,
 8.9717557444, 2.4343604797, 2.44;

BuildingSurface:Detailed, 
12344_Floor_0_0_10037,
Floor, 4,
12344,
Surface, 14164_Ceiling_1_2_2, 
NoSun, 
NoWind, 
0, 
4, 
 8.9717557444, 2.4343604797, 2.44,
 5.8360907161, 5.5700255079, 2.44,
 6.0199384792, 5.753873271, 2.44,
 9.1556035075, 2.6182082428, 2.44;

BuildingSurface:Detailed, 
14164_Ceiling_1_3_1,
Ceiling, 3,
14164,
Surface, 14175_Floor_0_0_10038, 
NoSun, 
NoWind, 
0, 
4, 
 9.5572401452, 2.2165716054, 2.44,
 9.1556035076, 2.618208243, 2.44,
 8.9717557445, 2.4343604799, 2.44,
 9.3733923821, 2.0327238423, 2.44;

BuildingSurface:Detailed, 
14175_Floor_0_0_10038,
Floor, 4,
14175,
Surface, 14164_Ceiling_1_3_1, 
NoSun, 
NoWind, 
0, 
4, 
 9.3733923821, 2.0327238423, 2.44,
 8.9717557445, 2.4343604799, 2.44,
 9.1556035076, 2.618208243, 2.44,
 9.5572401452, 2.2165716054, 2.44;

BuildingSurface:Detailed, 
14164_Ceiling_1_3_2,
Ceiling, 3,
14164,
Surface, 14175_Floor_0_0_10039, 
NoSun, 
NoWind, 
0, 
4, 
 10.5542607071,-.4845763027, 2.44,
 9.3831842271, .6865001773, 2.44,
 9.3831842271, .6087184373, 2.44,
 10.5153698371,-.5234671727, 2.44;

BuildingSurface:Detailed, 
14175_Floor_0_0_10039,
Floor, 4,
14175,
Surface, 14164_Ceiling_1_3_2, 
NoSun, 
NoWind, 
0, 
4, 
 10.5153698371,-.5234671727, 2.44,
 9.3831842271, .6087184373, 2.44,
 9.3831842271, .6865001773, 2.44,
 10.5542607071,-.4845763027, 2.44;

BuildingSurface:Detailed, 
14164_Ceiling_1_3_3,
Ceiling, 3,
14164,
Surface, 14175_Floor_0_0_10040, 
NoSun, 
NoWind, 
0, 
4, 
 9.3831842271, 2.0229319973, 2.44,
 8.7560881771, 2.6500280473, 2.44,
 8.0489813971, 1.9429212673, 2.44,
 9.3831842271, .6087184373, 2.44;

BuildingSurface:Detailed, 
14175_Floor_0_0_10040,
Floor, 4,
14175,
Surface, 14164_Ceiling_1_3_3, 
NoSun, 
NoWind, 
0, 
4, 
 9.3831842271, .6087184373, 2.44,
 8.0489813971, 1.9429212673, 2.44,
 8.7560881771, 2.6500280473, 2.44,
 9.3831842271, 2.0229319973, 2.44;

BuildingSurface:Detailed, 
14164_Wall_2_0_0,
Wall, 7,
14164,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 6.0199384689, 5.7538732807, 0,
 2.4013195161, 2.135254328, 0,
 2.4013195161, 2.135254328, 2.44,
 6.0199384689, 5.7538732807, 2.44;

FenestrationSurface:Detailed, 14164_Wall_2_0_0_0_0_1_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14164_Wall_2_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 5.5237152472, 5.2576500591, 1.0206441,
 5.0517216546, 4.7856564665, 1.0206441,
 5.0517216546, 4.7856564665, 2.21818916,
 5.5237152472, 5.2576500591, 2.21818916;

FenestrationSurface:Detailed, 14164_Wall_2_0_0_1_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14164_Wall_2_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 3.1345275885, 2.8684624004, .84,
 2.6364325209, 2.3703673327, .84,
 2.6364325209, 2.3703673327, 1.18,
 3.1345275885, 2.8684624004, 1.18;

BuildingSurface:Detailed, 
14164_Wall_3_0_0,
Wall, 7,
14164,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 2.4013195161, 2.135254328, 0,
 7.7877054218,-3.2511315777, 0,
 7.7877054218,-3.2511315777, 2.44,
 2.4013195161, 2.135254328, 2.44;

FenestrationSurface:Detailed, 14164_Wall_3_0_0_0_0_1_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14164_Wall_3_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 3.2573498898, 1.2792239544, .88570924,
 4.8957223617,-.3591485175, .88570924,
 4.8957223617,-.3591485175, 2.10373747,
 3.2573498898, 1.2792239544, 2.10373747;

FenestrationSurface:Detailed, 14164_Wall_3_0_0_1_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14164_Wall_3_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 5.8381301885,-1.3015563444, .042,
 7.0519266728,-2.5153528286, .042,
 7.0519266728,-2.5153528286, 2.10173747,
 5.8381301885,-1.3015563444, 2.10173747;

BuildingSurface:Detailed, 
14164_Partition_5_0_0,
Wall, 13,
14164,
Surface, 14175_Partition_3_0_10041, 
NoSun, 
NoWind, 
0, 
4, 
 10.5542607062,-.4845762993, 0,
 9.3831842266, .6865001803, 0,
 9.3831842266, .6865001803, 2.44,
 10.5542607062,-.4845762993, 2.44;

BuildingSurface:Detailed, 
14175_Partition_3_0_10041,
Wall, 14,
14175,
Surface, 14164_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.3831842266, .6865001803, 0,
 10.5542607062,-.4845762993, 0,
 10.5542607062,-.4845762993, 2.44,
 9.3831842266, .6865001803, 2.44;

BuildingSurface:Detailed, 
14164_Partition_6_0_0,
Wall, 13,
14164,
Surface, 14175_Partition_2_0_10042, 
NoSun, 
NoWind, 
0, 
4, 
 9.3831842258, .686500179, 0,
 9.3831842258, 2.042515689, 0,
 9.3831842258, 2.042515689, 2.44,
 9.3831842258, .686500179, 2.44;

BuildingSurface:Detailed, 
14175_Partition_2_0_10042,
Wall, 14,
14175,
Surface, 14164_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.3831842258, 2.042515689, 0,
 9.3831842258, .686500179, 0,
 9.3831842258, .686500179, 2.44,
 9.3831842258, 2.042515689, 2.44;

BuildingSurface:Detailed, 
14164_Partition_7_0_0,
Wall, 13,
14164,
Surface, 14175_Partition_22_0_10043, 
NoSun, 
NoWind, 
0, 
4, 
 9.3831842236, 2.0425156897, 0,
 9.5572401417, 2.2165716078, 0,
 9.5572401417, 2.2165716078, 2.44,
 9.3831842236, 2.0425156897, 2.44;

BuildingSurface:Detailed, 
14175_Partition_22_0_10043,
Wall, 14,
14175,
Surface, 14164_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.5572401417, 2.2165716078, 0,
 9.3831842236, 2.0425156897, 0,
 9.3831842236, 2.0425156897, 2.44,
 9.5572401417, 2.2165716078, 2.44;

BuildingSurface:Detailed, 
14164_Partition_8_0_0,
Wall, 13,
14164,
Surface, 14218_Partition_3_0_10044, 
NoSun, 
NoWind, 
0, 
4, 
 9.5572401447, 2.2165716049, 0,
 7.9379656158, 3.8358461338, 0,
 7.9379656158, 3.8358461338, 2.44,
 9.5572401447, 2.2165716049, 2.44;

BuildingSurface:Detailed, 
14218_Partition_3_0_10044,
Wall, 14,
14218,
Surface, 14164_Partition_8_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 7.9379656158, 3.8358461338, 0,
 9.5572401447, 2.2165716049, 0,
 9.5572401447, 2.2165716049, 2.44,
 7.9379656158, 3.8358461338, 2.44;

BuildingSurface:Detailed, 
14164_Partition_9_0_0,
Wall, 13,
14164,
Surface, 14229_Partition_3_0_10045, 
NoSun, 
NoWind, 
0, 
4, 
 7.9379656158, 3.8358461338, 0,
 6.0199384718, 5.7538732778, 0,
 6.0199384718, 5.7538732778, 2.44,
 7.9379656158, 3.8358461338, 2.44;

BuildingSurface:Detailed, 
14229_Partition_3_0_10045,
Wall, 14,
14229,
Surface, 14164_Partition_9_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 6.0199384718, 5.7538732778, 0,
 7.9379656158, 3.8358461338, 0,
 7.9379656158, 3.8358461338, 2.44,
 6.0199384718, 5.7538732778, 2.44;

Zone, 14175,
0,
0,
0,
0,
1 ,
1,
,
 88.6596,
 30.1824,
TARP,
,
Yes;


PEOPLE, People 14175,
14175,
3354,
People/Area,
,
 .015503876,
,
 .3,
AutoCalculate,
Activity Schedule 14175,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 14175,
8060;

Schedule:Compact, Activity Schedule 14175,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  162;

Schedule:Compact, Clothing Schedule 14175,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 14175 General lighting,
14175,
3355,
Watts/Area,
,
5,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#14175#GeneralLights;

OtherEquipment, 14175 Equipment gain,
Electricity,
14175,
3356,
Watts/Area,
,
1.57,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 14175,
DHW 14175,
 2.72608588957055E-07,
3354,
DHW Supply Temperature 14175,
DHW Supply Temperature 14175,
DHW Mains Temperature 14175,
14175,
,
;

Schedule:Compact, DHW Supply Temperature 14175,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 14175,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 14175 Infiltration,
14175,
2,
Flow/zone,
.017239,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
14175_GroundFloor_0_0_0,
Floor, 1,
14175,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 11.395717775,-1.3260333681, 0,
 12.4563779468,-2.3866935399, 0,
 11.8942280558,-2.9488434309, 0,
 10.833567884,-1.8881832592, 0;

BuildingSurface:Detailed, 
14175_GroundFloor_0_0_1,
Floor, 1,
14175,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 11.1376237961, 3.7969552603, 0,
 13.1316649248, 1.8029141369, 0,
 13.0223049843, 1.6935541976, 0,
 11.0289848578, 3.6883163219, 0;

BuildingSurface:Detailed, 
14175_GroundFloor_0_0_2,
Floor, 1,
14175,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 11.0289848578, 3.6883163219, 0,
 13.69027928, 1.0250966793, 0,
 12.212426113,-.4527564943, 0,
 9.5501690749, 2.2095005386, 0;

BuildingSurface:Detailed, 
14175_GroundFloor_0_0_3,
Floor, 1,
14175,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
5, 
 9.5501690761, 2.2095005378, 0,
 15.7850831192,-4.0254135053, 0,
 14.9400905157,-4.8704061088, 0,
 9.3831842258, .6865001811, 0,
 9.3831842258, 2.0425156875, 0;

BuildingSurface:Detailed, 
14175_GroundFloor_0_0_4,
Floor, 1,
14175,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 11.6007787416, 4.3944604917, 0,
 13.6619950087, 2.3332442245, 0,
 13.1316649228, 1.8029141386, 0,
 11.0704486557, 3.8641304058, 0;

BuildingSurface:Detailed, 
14175_GroundFloor_0_0_5,
Floor, 1,
14175,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 10.681539926, 5.3136993072, 0,
 11.6007787416, 4.3944604917, 0,
 11.0350933166, 3.8287750667, 0,
 10.1158545011, 4.7480138823, 0;

BuildingSurface:Detailed, 
14175_Ceiling_1_0_0,
Ceiling, 3,
14175,
Surface, 12212_Floor_0_0_10046, 
NoSun, 
NoWind, 
0, 
4, 
 12.1190880271, 3.8761512062, 2.44,
 10.7275018817, 5.2677373516, 2.44,
 10.6461846019, 5.1864200717, 2.44,
 12.0377707472, 3.7948339263, 2.44;

BuildingSurface:Detailed, 
12212_Floor_0_0_10046,
Floor, 4,
12212,
Surface, 14175_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.0377707472, 3.7948339263, 2.44,
 10.6461846019, 5.1864200717, 2.44,
 10.7275018817, 5.2677373516, 2.44,
 12.1190880271, 3.8761512062, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_1_0,
Ceiling, 11,
14175,
Surface, 12226_Floor_0_0_10047, 
NoSun, 
NoWind, 
0, 
4, 
 10.7275018833, 5.2677373531, 2.44,
 10.6815399283, 5.313699308, 2.44,
 10.1158545034, 4.7480138831, 2.44,
 10.1618164583, 4.7020519282, 2.44;

BuildingSurface:Detailed, 
12226_Floor_0_0_10047,
Floor, 12,
12226,
Surface, 14175_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.1618164583, 4.7020519282, 2.44,
 10.1158545034, 4.7480138831, 2.44,
 10.6815399283, 5.313699308, 2.44,
 10.7275018833, 5.2677373531, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_2_0,
Ceiling, 3,
14175,
Surface, 12236_Floor_0_0_10048, 
NoSun, 
NoWind, 
0, 
4, 
 12.6791165981, 1.9655486837, 2.44,
 10.9926669108, 3.651998371, 2.44,
 10.9608471056, 3.6201785658, 2.44,
 12.6472967929, 1.9337288786, 2.44;

BuildingSurface:Detailed, 
12236_Floor_0_0_10048,
Floor, 4,
12236,
Surface, 14175_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.6472967929, 1.9337288786, 2.44,
 10.9608471056, 3.6201785658, 2.44,
 10.9926669108, 3.651998371, 2.44,
 12.6791165981, 1.9655486837, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_2_1,
Ceiling, 3,
14175,
Surface, 12236_Floor_0_0_10049, 
NoSun, 
NoWind, 
0, 
4, 
 12.9230684376, 2.0115106245, 2.44,
 11.1376238009, 3.7969552611, 2.44,
 10.9926669108, 3.651998371, 2.44,
 12.7781115474, 1.8665537343, 2.44;

BuildingSurface:Detailed, 
12236_Floor_0_0_10049,
Floor, 4,
12236,
Surface, 14175_Ceiling_1_2_1, 
NoSun, 
NoWind, 
0, 
4, 
 12.7781115474, 1.8665537343, 2.44,
 10.9926669108, 3.651998371, 2.44,
 11.1376238009, 3.7969552611, 2.44,
 12.9230684376, 2.0115106245, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_2_2,
Ceiling, 3,
14175,
Surface, 12236_Floor_0_0_10050, 
NoSun, 
NoWind, 
0, 
4, 
 11.0704486567, 3.8641304053, 2.44,
 10.1971717961, 4.737407266, 2.44,
 10.161816457, 4.7020519269, 2.44,
 11.0350933177, 3.8287750663, 2.44;

BuildingSurface:Detailed, 
12236_Floor_0_0_10050,
Floor, 4,
12236,
Surface, 14175_Ceiling_1_2_2, 
NoSun, 
NoWind, 
0, 
4, 
 11.0350933177, 3.8287750663, 2.44,
 10.161816457, 4.7020519269, 2.44,
 10.1971717961, 4.737407266, 2.44,
 11.0704486567, 3.8641304053, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_2_3,
Ceiling, 3,
14175,
Surface, 12236_Floor_0_0_10051, 
NoSun, 
NoWind, 
0, 
4, 
 13.4533985235, 2.5418407104, 2.44,
 12.1190880274, 3.8761512065, 2.44,
 12.0377707475, 3.7948339266, 2.44,
 13.3720812436, 2.4605234305, 2.44;

BuildingSurface:Detailed, 
12236_Floor_0_0_10051,
Floor, 4,
12236,
Surface, 14175_Ceiling_1_2_3, 
NoSun, 
NoWind, 
0, 
4, 
 13.3720812436, 2.4605234305, 2.44,
 12.0377707475, 3.7948339266, 2.44,
 12.1190880274, 3.8761512065, 2.44,
 13.4533985235, 2.5418407104, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_2_4,
Ceiling, 3,
14175,
Surface, 12236_Floor_0_0_10052, 
NoSun, 
NoWind, 
0, 
4, 
 13.3720812436, 2.4605234305, 2.44,
 10.6461846022, 5.186420072, 2.44,
 10.1971717961, 4.737407266, 2.44,
 12.9230684376, 2.0115106245, 2.44;

BuildingSurface:Detailed, 
12236_Floor_0_0_10052,
Floor, 4,
12236,
Surface, 14175_Ceiling_1_2_4, 
NoSun, 
NoWind, 
0, 
4, 
 12.9230684376, 2.0115106245, 2.44,
 10.1971717961, 4.737407266, 2.44,
 10.6461846022, 5.186420072, 2.44,
 13.3720812436, 2.4605234305, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_3_0,
Ceiling, 11,
14175,
Surface, 12262_Floor_10_0_10053, 
NoSun, 
NoWind, 
0, 
4, 
 13.690279281, 1.0250966788, 2.44,
 13.022304977, 1.6935541913, 2.44,
 12.9867080337, 1.657957248, 2.44,
 13.6549239419, .9897413398, 2.44;

BuildingSurface:Detailed, 
12262_Floor_10_0_10053,
Floor, 12,
12262,
Surface, 14175_Ceiling_1_3_0, 
NoSun, 
NoWind, 
0, 
4, 
 13.6549239419, .9897413398, 2.44,
 12.9867080337, 1.657957248, 2.44,
 13.022304977, 1.6935541913, 2.44,
 13.690279281, 1.0250966788, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_3_1,
Ceiling, 11,
14175,
Surface, 12262_Floor_10_0_10054, 
NoSun, 
NoWind, 
0, 
4, 
 13.6619950097, 2.333244224, 2.44,
 13.4533985234, 2.5418407103, 2.44,
 12.7781115474, 1.8665537343, 2.44,
 12.9867080337, 1.657957248, 2.44;

BuildingSurface:Detailed, 
12262_Floor_10_0_10054,
Floor, 12,
12262,
Surface, 14175_Ceiling_1_3_1, 
NoSun, 
NoWind, 
0, 
4, 
 12.9867080337, 1.657957248, 2.44,
 12.7781115474, 1.8665537343, 2.44,
 13.4533985234, 2.5418407103, 2.44,
 13.6619950097, 2.333244224, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_4_0,
Ceiling, 3,
14175,
Surface, 12286_Floor_15_0_10055, 
NoSun, 
NoWind, 
0, 
4, 
 12.4563779483,-2.3866935399, 2.44,
 11.3957177765,-1.3260333682, 2.44,
 11.1093395301,-1.6124116145, 2.44,
 12.1699997019,-2.6730717863, 2.44;

BuildingSurface:Detailed, 
12286_Floor_15_0_10055,
Floor, 4,
12286,
Surface, 14175_Ceiling_1_4_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.1699997019,-2.6730717863, 2.44,
 11.1093395301,-1.6124116145, 2.44,
 11.3957177765,-1.3260333682, 2.44,
 12.4563779483,-2.3866935399, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_4_1,
Ceiling, 3,
14175,
Surface, 12286_Floor_15_0_10056, 
NoSun, 
NoWind, 
0, 
4, 
 15.7850831207,-4.0254135053, 2.44,
 12.2159616497,-.4562920344, 2.44,
 11.3709690462,-1.3012846379, 2.44,
 14.9400905172,-4.8704061089, 2.44;

BuildingSurface:Detailed, 
12286_Floor_15_0_10056,
Floor, 4,
12286,
Surface, 14175_Ceiling_1_4_1, 
NoSun, 
NoWind, 
0, 
4, 
 14.9400905172,-4.8704061089, 2.44,
 11.3709690462,-1.3012846379, 2.44,
 12.2159616497,-.4562920344, 2.44,
 15.7850831207,-4.0254135053, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_5_0,
Ceiling, 3,
14175,
Surface, 12306_Floor_0_0_10057, 
NoSun, 
NoWind, 
0, 
4, 
 12.1699997012,-2.673071787, 2.44,
 11.1093395294,-1.6124116153, 2.44,
 10.8335678847,-1.8881832599, 2.44,
 11.8942280565,-2.9488434317, 2.44;

BuildingSurface:Detailed, 
12306_Floor_0_0_10057,
Floor, 4,
12306,
Surface, 14175_Ceiling_1_5_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.8942280565,-2.9488434317, 2.44,
 10.8335678847,-1.8881832599, 2.44,
 11.1093395294,-1.6124116153, 2.44,
 12.1699997012,-2.673071787, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_6_0,
Ceiling, 3,
14175,
Surface, 14175_Floor_0_0_10058, 
NoSun, 
NoWind, 
0, 
4, 
 12.2427383828, 2.2336354845, 2.44,
 10.9085212035, 3.5678526637, 2.44,
 10.2298159814, 2.8891474416, 2.44,
 11.5640331606, 1.5549302624, 2.44;

BuildingSurface:Detailed, 
14175_Floor_0_0_10058,
Floor, 4,
14175,
Surface, 14175_Ceiling_1_6_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.5640331606, 1.5549302624, 2.44,
 10.2298159814, 2.8891474416, 2.44,
 10.9085212035, 3.5678526637, 2.44,
 12.2427383828, 2.2336354845, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_6_2,
Ceiling, 3,
14175,
Surface, 14175_Floor_0_0_10059, 
NoSun, 
NoWind, 
0, 
4, 
 12.701036908, 1.8799887629, 2.44,
 10.9608471053, 3.6201785655, 2.44,
 10.9085212035, 3.5678526637, 2.44,
 12.6487110062, 1.8276628611, 2.44;

BuildingSurface:Detailed, 
14175_Floor_0_0_10059,
Floor, 4,
14175,
Surface, 14175_Ceiling_1_6_2, 
NoSun, 
NoWind, 
0, 
4, 
 12.6487110062, 1.8276628611, 2.44,
 10.9085212035, 3.5678526637, 2.44,
 10.9608471053, 3.6201785655, 2.44,
 12.701036908, 1.8799887629, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_6_3,
Ceiling, 3,
14175,
Surface, 14175_Floor_0_0_10060, 
NoSun, 
NoWind, 
0, 
4, 
 13.6025980399, 1.0420672413, 2.44,
 12.7328567131, 1.911808568, 2.44,
 12.6360070621, 1.814958917, 2.44,
 13.5057483888, .9452175903, 2.44;

BuildingSurface:Detailed, 
14175_Floor_0_0_10060,
Floor, 4,
14175,
Surface, 14175_Ceiling_1_6_3, 
NoSun, 
NoWind, 
0, 
4, 
 13.5057483888, .9452175903, 2.44,
 12.6360070621, 1.814958917, 2.44,
 12.7328567131, 1.911808568, 2.44,
 13.6025980399, 1.0420672413, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_6_4,
Ceiling, 3,
14175,
Surface, 14175_Floor_0_0_10061, 
NoSun, 
NoWind, 
0, 
4, 
 13.6549239417, .9897413395, 2.44,
 13.6025980399, 1.0420672413, 2.44,
 12.8397471108, .2792163122, 2.44,
 12.8932520778, .2257113452, 2.44;

BuildingSurface:Detailed, 
14175_Floor_0_0_10061,
Floor, 4,
14175,
Surface, 14175_Ceiling_1_6_4, 
NoSun, 
NoWind, 
0, 
4, 
 12.8932520778, .2257113452, 2.44,
 12.8397471108, .2792163122, 2.44,
 13.6025980399, 1.0420672413, 2.44,
 13.6549239417, .9897413395, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_6_5,
Ceiling, 3,
14175,
Surface, 14175_Floor_0_0_10062, 
NoSun, 
NoWind, 
0, 
4, 
 12.8932520778, .2257113452, 2.44,
 12.8397471108, .2792163122, 2.44,
 12.16118331,-.3993474886, 2.44,
 12.2157370652,-.4539012438, 2.44;

BuildingSurface:Detailed, 
14175_Floor_0_0_10062,
Floor, 4,
14175,
Surface, 14175_Ceiling_1_6_5, 
NoSun, 
NoWind, 
0, 
4, 
 12.2157370652,-.4539012438, 2.44,
 12.16118331,-.3993474886, 2.44,
 12.8397471108, .2792163122, 2.44,
 12.8932520778, .2257113452, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_6_6,
Ceiling, 3,
14175,
Surface, 14175_Floor_0_0_10063, 
NoSun, 
NoWind, 
0, 
4, 
 12.2157370652,-.4539012438, 2.44,
 10.8854693598, .8763664616, 2.44,
 10.0393936526, .0302907543, 2.44,
 11.3709690526,-1.3012846457, 2.44;

BuildingSurface:Detailed, 
14175_Floor_0_0_10063,
Floor, 4,
14175,
Surface, 14175_Ceiling_1_6_6, 
NoSun, 
NoWind, 
0, 
4, 
 11.3709690526,-1.3012846457, 2.44,
 10.0393936526, .0302907543, 2.44,
 10.8854693598, .8763664616, 2.44,
 12.2157370652,-.4539012438, 2.44;

BuildingSurface:Detailed, 
14175_Ceiling_1_6_7,
Ceiling, 3,
14175,
Surface, 14175_Floor_0_0_10064, 
NoSun, 
NoWind, 
0, 
5, 
 11.5640331606, 1.5549302624, 2.44,
 10.2298159814, 2.8891474416, 2.44,
 9.3831842266, 2.0425156868, 2.44,
 9.3831842266, .6865001803, 2.44,
 10.0393936526, .0302907543, 2.44;

BuildingSurface:Detailed, 
14175_Floor_0_0_10064,
Floor, 4,
14175,
Surface, 14175_Ceiling_1_6_7, 
NoSun, 
NoWind, 
0, 
5, 
 10.0393936526, .0302907543, 2.44,
 9.3831842266, .6865001803, 2.44,
 9.3831842266, 2.0425156868, 2.44,
 10.2298159814, 2.8891474416, 2.44,
 11.5640331606, 1.5549302624, 2.44;

BuildingSurface:Detailed, 
14175_Partition_11_0_0,
Wall, 14,
14175,
Surface, 14199_Partition_3_0_10065, 
NoSun, 
NoWind, 
0, 
4, 
 15.78508312,-4.025413506, 0,
 13.3013705511,-1.5417009371, 0,
 13.3013705511,-1.5417009371, 2.44,
 15.78508312,-4.025413506, 2.44;

BuildingSurface:Detailed, 
14199_Partition_3_0_10065,
Wall, 13,
14199,
Surface, 14175_Partition_11_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 13.3013705511,-1.5417009371, 0,
 15.78508312,-4.025413506, 0,
 15.78508312,-4.025413506, 2.44,
 13.3013705511,-1.5417009371, 2.44;

BuildingSurface:Detailed, 
14175_Partition_12_0_0,
Wall, 13,
14175,
Surface, 14207_Partition_3_0_10066, 
NoSun, 
NoWind, 
0, 
4, 
 13.3013705511,-1.5417009371, 0,
 12.212426108,-.4527564941, 0,
 12.212426108,-.4527564941, 2.44,
 13.3013705511,-1.5417009371, 2.44;

BuildingSurface:Detailed, 
14207_Partition_3_0_10066,
Wall, 14,
14207,
Surface, 14175_Partition_12_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.212426108,-.4527564941, 0,
 13.3013705511,-1.5417009371, 0,
 13.3013705511,-1.5417009371, 2.44,
 12.212426108,-.4527564941, 2.44;

BuildingSurface:Detailed, 
14175_Partition_13_0_0,
Wall, 13,
14175,
Surface, 14207_Partition_2_0_10067, 
NoSun, 
NoWind, 
0, 
4, 
 12.2124261051,-.4527564912, 0,
 13.6902792778, 1.0250966815, 0,
 13.6902792778, 1.0250966815, 2.44,
 12.2124261051,-.4527564912, 2.44;

BuildingSurface:Detailed, 
14207_Partition_2_0_10067,
Wall, 14,
14207,
Surface, 14175_Partition_13_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 13.6902792778, 1.0250966815, 0,
 12.2124261051,-.4527564912, 0,
 12.2124261051,-.4527564912, 2.44,
 13.6902792778, 1.0250966815, 2.44;

BuildingSurface:Detailed, 
14175_Partition_14_0_0,
Wall, 13,
14175,
Surface, 14207_Partition_9_0_10068, 
NoSun, 
NoWind, 
0, 
4, 
 13.6902792763, 1.025096683, 0,
 13.0223049773, 1.693554198, 0,
 13.0223049773, 1.693554198, 2.44,
 13.6902792763, 1.025096683, 2.44;

BuildingSurface:Detailed, 
14207_Partition_9_0_10068,
Wall, 14,
14207,
Surface, 14175_Partition_14_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 13.0223049773, 1.693554198, 0,
 13.6902792763, 1.025096683, 0,
 13.6902792763, 1.025096683, 2.44,
 13.0223049773, 1.693554198, 2.44;

BuildingSurface:Detailed, 
14175_Partition_15_0_0,
Wall, 13,
14175,
Surface, 14207_Partition_8_0_10069, 
NoSun, 
NoWind, 
0, 
4, 
 13.0223049809, 1.6935542011, 0,
 13.6619950065, 2.3332442267, 0,
 13.6619950065, 2.3332442267, 2.44,
 13.0223049809, 1.6935542011, 2.44;

BuildingSurface:Detailed, 
14207_Partition_8_0_10069,
Wall, 14,
14207,
Surface, 14175_Partition_15_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 13.6619950065, 2.3332442267, 0,
 13.0223049809, 1.6935542011, 0,
 13.0223049809, 1.6935542011, 2.44,
 13.6619950065, 2.3332442267, 2.44;

BuildingSurface:Detailed, 
14175_Partition_16_0_0,
Wall, 14,
14175,
Surface, 14247_Partition_4_0_10070, 
NoSun, 
NoWind, 
0, 
4, 
 13.6619950095, 2.3332442238, 0,
 10.6815399268, 5.3136993065, 0,
 10.6815399268, 5.3136993065, 2.44,
 13.6619950095, 2.3332442238, 2.44;

BuildingSurface:Detailed, 
14247_Partition_4_0_10070,
Wall, 13,
14247,
Surface, 14175_Partition_16_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.6815399268, 5.3136993065, 0,
 13.6619950095, 2.3332442238, 0,
 13.6619950095, 2.3332442238, 2.44,
 10.6815399268, 5.3136993065, 2.44;

BuildingSurface:Detailed, 
14175_Partition_17_0_0,
Wall, 14,
14175,
Surface, 14236_Partition_6_0_10071, 
NoSun, 
NoWind, 
0, 
4, 
 10.6815399238, 5.3136993094, 0,
 10.1158544989, 4.7480138845, 0,
 10.1158544989, 4.7480138845, 2.44,
 10.6815399238, 5.3136993094, 2.44;

BuildingSurface:Detailed, 
14236_Partition_6_0_10071,
Wall, 13,
14236,
Surface, 14175_Partition_17_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.1158544989, 4.7480138845, 0,
 10.6815399238, 5.3136993094, 0,
 10.6815399238, 5.3136993094, 2.44,
 10.1158544989, 4.7480138845, 2.44;

BuildingSurface:Detailed, 
14175_Partition_18_0_0,
Wall, 14,
14175,
Surface, 14218_Partition_7_0_10072, 
NoSun, 
NoWind, 
0, 
4, 
 10.1158545018, 4.7480138815, 0,
 11.0350933174, 3.828775066, 0,
 11.0350933174, 3.828775066, 2.44,
 10.1158545018, 4.7480138815, 2.44;

BuildingSurface:Detailed, 
14218_Partition_7_0_10072,
Wall, 13,
14218,
Surface, 14175_Partition_18_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.0350933174, 3.828775066, 0,
 10.1158545018, 4.7480138815, 0,
 10.1158545018, 4.7480138815, 2.44,
 11.0350933174, 3.828775066, 2.44;

BuildingSurface:Detailed, 
14175_Partition_19_0_0,
Wall, 14,
14175,
Surface, 14218_Partition_6_0_10073, 
NoSun, 
NoWind, 
0, 
4, 
 11.0350933144, 3.8287750689, 0,
 11.0704486535, 3.864130408, 0,
 11.0704486535, 3.864130408, 2.44,
 11.0350933144, 3.8287750689, 2.44;

BuildingSurface:Detailed, 
14218_Partition_6_0_10073,
Wall, 13,
14218,
Surface, 14175_Partition_19_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.0704486535, 3.864130408, 0,
 11.0350933144, 3.8287750689, 0,
 11.0350933144, 3.8287750689, 2.44,
 11.0704486535, 3.864130408, 2.44;

BuildingSurface:Detailed, 
14175_Partition_20_0_0,
Wall, 14,
14175,
Surface, 14218_Partition_5_0_10074, 
NoSun, 
NoWind, 
0, 
4, 
 11.0704486564, 3.864130405, 0,
 11.1376238006, 3.7969552608, 0,
 11.1376238006, 3.7969552608, 2.44,
 11.0704486564, 3.864130405, 2.44;

BuildingSurface:Detailed, 
14218_Partition_5_0_10074,
Wall, 13,
14218,
Surface, 14175_Partition_20_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.1376238006, 3.7969552608, 0,
 11.0704486564, 3.864130405, 0,
 11.0704486564, 3.864130405, 2.44,
 11.1376238006, 3.7969552608, 2.44;

BuildingSurface:Detailed, 
14175_Partition_21_0_0,
Wall, 14,
14175,
Surface, 14218_Partition_4_0_10075, 
NoSun, 
NoWind, 
0, 
4, 
 11.1376237977, 3.7969552638, 0,
 9.5572401417, 2.2165716078, 0,
 9.5572401417, 2.2165716078, 2.44,
 11.1376237977, 3.7969552638, 2.44;

BuildingSurface:Detailed, 
14218_Partition_4_0_10075,
Wall, 13,
14218,
Surface, 14175_Partition_21_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.5572401417, 2.2165716078, 0,
 11.1376237977, 3.7969552638, 0,
 11.1376237977, 3.7969552638, 2.44,
 9.5572401417, 2.2165716078, 2.44;

BuildingSurface:Detailed, 
12358_Floor_0_4_0,
Floor, 15,
14175,
Surface, 14218_Ceiling_1_0_10076, 
NoSun, 
NoWind, 
0, 
4, 
 10.5592104683, 4.0218152036, 2.4399999875,
 10.9608471059, 3.620178566, 2.4399999875,
 9.5572401452, 2.2165716054, 2.4399999881,
 9.1556035076, 2.618208243, 2.4399999881;

BuildingSurface:Detailed, 
14218_Ceiling_1_0_10076,
Ceiling, 16,
14218,
Surface, 12358_Floor_0_4_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.5572401452, 2.2165716054, 2.4399999881,
 10.9608471059, 3.620178566, 2.4399999875,
 10.5592104683, 4.0218152036, 2.4399999875,
 9.1556035076, 2.618208243, 2.4399999881;

BuildingSurface:Detailed, 
12358_Partition_1_0_0,
Wall, 13,
14175,
Surface, 12344_Partition_5_0_10077, 
NoSun, 
NoWind, 
0, 
5, 
 8.7560881757, 2.6500280476, 2.4399999876,
 8.0489813945, 1.9429212664, 2.4399999876,
 8.0489813929, 1.9429212681, 6.5974996076,
 8.2982366321, 2.1921765076, 6.9499997176,
 8.7560881742, 2.6500280492, 6.3024998776;

BuildingSurface:Detailed, 
12344_Partition_5_0_10077,
Wall, 14,
12344,
Surface, 12358_Partition_1_0_0, 
NoSun, 
NoWind, 
0, 
5, 
 8.0489813945, 1.9429212664, 2.4399999876,
 8.7560881757, 2.6500280476, 2.4399999876,
 8.7560881742, 2.6500280492, 6.3024998776,
 8.2982366321, 2.1921765076, 6.9499997176,
 8.0489813929, 1.9429212681, 6.5974996076;

BuildingSurface:Detailed, 
12358_Partition_2_0_0,
Wall, 13,
14175,
Surface, 12344_Partition_4_0_10078, 
NoSun, 
NoWind, 
0, 
4, 
 8.0489813946, 1.9429212664, 2.43999999,
 8.6853774976, 1.3065251633, 2.43999999,
 8.6853774976, 1.3065251633, 6.59749959,
 8.0489813946, 1.9429212664, 6.59749961;

BuildingSurface:Detailed, 
12344_Partition_4_0_10078,
Wall, 14,
12344,
Surface, 12358_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 8.6853774976, 1.3065251633, 2.43999999,
 8.0489813946, 1.9429212664, 2.43999999,
 8.0489813946, 1.9429212664, 6.59749961,
 8.6853774976, 1.3065251633, 6.59749959;

BuildingSurface:Detailed, 
12358_Partition_3_0_0,
Wall, 13,
14175,
Surface, 12313_Partition_6_0_10079, 
NoSun, 
NoWind, 
0, 
4, 
 8.6853774976, 1.3065251633, 2.43999999,
 11.3320781725,-1.3401755116, 2.43999999,
 11.3320781725,-1.3401755116, 6.59749958,
 8.6853774976, 1.3065251633, 6.59749959;

BuildingSurface:Detailed, 
12313_Partition_6_0_10079,
Wall, 14,
12313,
Surface, 12358_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.3320781725,-1.3401755116, 2.43999999,
 8.6853774976, 1.3065251633, 2.43999999,
 8.6853774976, 1.3065251633, 6.59749959,
 11.3320781725,-1.3401755116, 6.59749958;

BuildingSurface:Detailed, 
12358_Partition_4_0_0,
Wall, 13,
14175,
Surface, 12286_Partition_6_0_10080, 
NoSun, 
NoWind, 
0, 
5, 
 11.3320781791,-1.3401755181, 2.4399999854,
 13.6584594892, .986205792, 2.4399999854,
 13.6584594876, .9862057936, 4.0124999354,
 11.5813334209,-1.0909202671, 6.9499996954,
 11.3320781748,-1.3401755138, 6.5974995854;

BuildingSurface:Detailed, 
12286_Partition_6_0_10080,
Wall, 14,
12286,
Surface, 12358_Partition_4_0_0, 
NoSun, 
NoWind, 
0, 
5, 
 13.6584594892, .986205792, 2.4399999854,
 11.3320781791,-1.3401755181, 2.4399999854,
 11.3320781748,-1.3401755138, 6.5974995854,
 11.5813334209,-1.0909202671, 6.9499996954,
 13.6584594876, .9862057936, 4.0124999354;

BuildingSurface:Detailed, 
12358_Partition_5_0_0,
Wall, 5,
14175,
Surface, 12262_Partition_13_0_10081, 
NoSun, 
NoWind, 
0, 
3, 
 12.9336750956, 1.7109901856, 4.01249994,
 12.7781115471, 1.866553734, 4.01249994,
 12.7781115471, 1.866553734, 4.23250003;

BuildingSurface:Detailed, 
12262_Partition_13_0_10081,
Wall, 6,
12262,
Surface, 12358_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
3, 
 12.7781115471, 1.866553734, 4.01249994,
 12.9336750956, 1.7109901856, 4.01249994,
 12.7781115471, 1.866553734, 4.23250003;

BuildingSurface:Detailed, 
12358_Partition_5_0_1,
Wall, 5,
14175,
Surface, 12262_Partition_13_0_10082, 
NoSun, 
NoWind, 
0, 
4, 
 13.6584594897, .9862057915, 2.43999999,
 12.7781115471, 1.866553734, 2.43999999,
 12.7781115471, 1.866553734, 4.01249994,
 13.6584594897, .9862057915, 4.01249994;

BuildingSurface:Detailed, 
12262_Partition_13_0_10082,
Wall, 6,
12262,
Surface, 12358_Partition_5_0_1, 
NoSun, 
NoWind, 
0, 
4, 
 12.7781115471, 1.866553734, 2.43999999,
 13.6584594897, .9862057915, 2.43999999,
 13.6584594897, .9862057915, 4.01249994,
 12.7781115471, 1.866553734, 4.01249994;

BuildingSurface:Detailed, 
12358_Partition_6_0_0,
Wall, 13,
14175,
Surface, 12236_Partition_5_0_10083, 
NoSun, 
NoWind, 
0, 
4, 
 12.7781115471, 1.866553734, 2.43999999,
 12.6791165978, 1.9655486834, 2.43999999,
 12.6791165978, 1.9655486834, 4.37250001,
 12.7781115471, 1.866553734, 4.23250003;

BuildingSurface:Detailed, 
12236_Partition_5_0_10083,
Wall, 14,
12236,
Surface, 12358_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.6791165978, 1.9655486834, 2.43999999,
 12.7781115471, 1.866553734, 2.43999999,
 12.7781115471, 1.866553734, 4.23250003,
 12.6791165978, 1.9655486834, 4.37250001;

BuildingSurface:Detailed, 
12358_Partition_7_0_0,
Wall, 13,
14175,
Surface, 12236_Partition_4_0_10084, 
NoSun, 
NoWind, 
0, 
4, 
 12.6791165978, 1.9655486834, 2.4399999885,
 12.6472967926, 1.9337288783, 2.4399999885,
 12.6472967918, 1.9337288791, 4.3725000285,
 12.6791165969, 1.9655486843, 4.3725000085;

BuildingSurface:Detailed, 
12236_Partition_4_0_10084,
Wall, 14,
12236,
Surface, 12358_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.6472967926, 1.9337288783, 2.4399999885,
 12.6791165978, 1.9655486834, 2.4399999885,
 12.6791165969, 1.9655486843, 4.3725000085,
 12.6472967918, 1.9337288791, 4.3725000285;

BuildingSurface:Detailed, 
12358_Partition_8_0_0,
Wall, 13,
14175,
Surface, 12236_Partition_3_0_10085, 
NoSun, 
NoWind, 
0, 
5, 
 12.6472967926, 1.9337288783, 2.43999999,
 10.5592104678, 4.0218152031, 2.43999999,
 10.5592104678, 4.0218152031, 4.77449984,
 11.4611252945, 3.1199003764, 6.04999988,
 12.6472967926, 1.9337288783, 4.37250003;

BuildingSurface:Detailed, 
12236_Partition_3_0_10085,
Wall, 14,
12236,
Surface, 12358_Partition_8_0_0, 
NoSun, 
NoWind, 
0, 
5, 
 10.5592104678, 4.0218152031, 2.43999999,
 12.6472967926, 1.9337288783, 2.43999999,
 12.6472967926, 1.9337288783, 4.37250003,
 11.4611252945, 3.1199003764, 6.04999988,
 10.5592104678, 4.0218152031, 4.77449984;

BuildingSurface:Detailed, 
12358_Partition_9_0_0,
Wall, 13,
14175,
Surface, 12344_Partition_7_0_10086, 
NoSun, 
NoWind, 
0, 
3, 
 10.0522150319, 3.5148197693, 4.7744997448,
 8.971755743, 2.4343604803, 4.7744997448,
 8.9717557422, 2.4343604811, 6.3024998748;

BuildingSurface:Detailed, 
12344_Partition_7_0_10086,
Wall, 14,
12344,
Surface, 12358_Partition_9_0_0, 
NoSun, 
NoWind, 
0, 
3, 
 8.971755743, 2.4343604803, 4.7744997448,
 10.0522150319, 3.5148197693, 4.7744997448,
 8.9717557422, 2.4343604811, 6.3024998748;

BuildingSurface:Detailed, 
12358_Partition_9_0_1,
Wall, 13,
14175,
Surface, 12344_Partition_7_0_10087, 
NoSun, 
NoWind, 
0, 
4, 
 10.559210468, 4.0218152029, 2.4399999848,
 8.9717557442, 2.4343604792, 2.4399999848,
 8.971755743, 2.4343604803, 4.7744997448,
 10.5592104668, 4.0218152041, 4.7744997448;

BuildingSurface:Detailed, 
12344_Partition_7_0_10087,
Wall, 14,
12344,
Surface, 12358_Partition_9_0_1, 
NoSun, 
NoWind, 
0, 
4, 
 8.9717557442, 2.4343604792, 2.4399999848,
 10.559210468, 4.0218152029, 2.4399999848,
 10.5592104668, 4.0218152041, 4.7744997448,
 8.971755743, 2.4343604803, 4.7744997448;

BuildingSurface:Detailed, 
12358_Partition_10_0_0,
Wall, 13,
14175,
Surface, 12344_Partition_6_0_10088, 
NoSun, 
NoWind, 
0, 
4, 
 8.971755744, 2.4343604793, 2.43999999,
 8.7560881758, 2.6500280476, 2.43999999,
 8.7560881758, 2.6500280476, 6.30249988,
 8.971755744, 2.4343604793, 6.30249987;

BuildingSurface:Detailed, 
12344_Partition_6_0_10088,
Wall, 14,
12344,
Surface, 12358_Partition_10_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 8.7560881758, 2.6500280476, 2.43999999,
 8.971755744, 2.4343604793, 2.43999999,
 8.971755744, 2.4343604793, 6.30249987,
 8.7560881758, 2.6500280476, 6.30249988;

BuildingSurface:Detailed, 
12358_Roof_11_0_0,
Roof, 17,
14175,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
5, 
 13.6584594799, .9862057989, 4.0124999386,
 12.9336751053, 1.7109901779, 4.0124999366,
 10.0522149549, 1.7109900901, 6.0499999543,
 10.0522149574, 1.3539012992, 6.3024998505,
 12.0391850026,-.6330686906, 6.3024998084;

BuildingSurface:Detailed, 
12358_Roof_11_0_1,
Roof, 17,
14175,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 10.0522149422, 3.5148196865, 4.7744998615,
 8.9717557475, 2.434360479, 6.3024998734,
 10.0522149574, 1.3539012992, 6.3024998505;

BuildingSurface:Detailed, 
12358_Roof_11_0_2,
Roof, 17,
14175,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 12.0391850021,-.6330686893, 6.3024998079,
 8.7560881732, 2.6500280485, 6.3024998771,
 8.2982366307, 2.1921765079, 6.9499997181,
 11.5813334263,-1.0909202666, 6.9499996985;

BuildingSurface:Detailed, 
12358_Roof_12_0_0,
Roof, 17,
14175,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.0489813949, 1.9429212702, 6.5974996099,
 11.3320781759,-1.3401755083, 6.5974995853,
 11.5813334218,-1.0909202704, 6.9499997017,
 8.2982366323, 2.1921765075, 6.9499997199;

BuildingSurface:Detailed, 
12358_Roof_13_0_0,
Roof, 17,
14175,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 12.9336751055, 1.7109901757, 4.0124999402,
 12.6791165973, 1.9655486838, 4.3725000401,
 12.6472967972, 1.9337288737, 4.372500033,
 12.8700354968, 1.7109901741, 4.0574999386;

BuildingSurface:Detailed, 
12358_Roof_13_0_1,
Roof, 17,
14175,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 12.8700354968, 1.7109901741, 4.0574999386,
 11.4611252957, 3.1199003751, 6.0499998818,
 10.0522149447, 1.7109901041, 6.0499999384;

BuildingSurface:Detailed, 
12358_Roof_14_0_0,
Roof, 17,
14175,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 10.5592104703, 4.0218152006, 4.7744998373,
 10.0522149439, 3.5148196876, 4.7744998635,
 10.0522149548, 1.7109900939, 6.0499999458,
 11.461125292, 3.1199003789, 6.0499998835;

Zone, 14199,
0,
0,
0,
0,
1 ,
1,
,
 23.3521,
 9.5705,
TARP,
,
Yes;


PEOPLE, People 14199,
14199,
6072,
People/Area,
,
 .02152782,
,
 .3,
AutoCalculate,
Activity Schedule 14199,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 14199,
8060;

Schedule:Compact, Activity Schedule 14199,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  117;

Schedule:Compact, Clothing Schedule 14199,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 14199 General lighting,
14199,
6073,
Watts/Area,
,
15,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#14199#GeneralLights;

OtherEquipment, 14199 Miscellaneous gain,
Electricity,
14199,
2,
Watts/Area,
,
13.03,
,
0,
.2,
0,
0,
General;

ZoneInfiltration:DesignFlowRate, 14199 Infiltration,
14199,
2,
Flow/zone,
.004541,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
14199_GroundFloor_0_0_0,
Floor, 1,
14199,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 15.6436617608, .8005902785, 0,
 18.1273743297,-1.6831222904, 0,
 15.785083117,-4.0254135031, 0,
 13.3013705481,-1.5417009342, 0;

BuildingSurface:Detailed, 
14199_Ceiling_1_0_0,
Ceiling, 11,
14199,
Surface, 12262_Floor_10_0_10089, 
NoSun, 
NoWind, 
0, 
4, 
 17.1657089479,-.7214569081, 2.44,
 15.643661764, .8005902758, 2.44,
 15.1459873259, .3029158377, 2.44,
 16.6680345098,-1.2191313462, 2.44;

BuildingSurface:Detailed, 
12262_Floor_10_0_10089,
Floor, 12,
12262,
Surface, 14199_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 16.6680345098,-1.2191313462, 2.44,
 15.1459873259, .3029158377, 2.44,
 15.643661764, .8005902758, 2.44,
 17.1657089479,-.7214569081, 2.44;

BuildingSurface:Detailed, 
14199_Ceiling_1_0_1,
Ceiling, 11,
14199,
Surface, 12262_Floor_10_0_10090, 
NoSun, 
NoWind, 
0, 
4, 
 18.1273743329,-1.6831222931, 2.44,
 17.1657089479,-.7214569081, 2.44,
 16.2659155688,-1.6212502871, 2.44,
 17.2275809539,-2.5829156722, 2.44;

BuildingSurface:Detailed, 
12262_Floor_10_0_10090,
Floor, 12,
12262,
Surface, 14199_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
 17.2275809539,-2.5829156722, 2.44,
 16.2659155688,-1.6212502871, 2.44,
 17.1657089479,-.7214569081, 2.44,
 18.1273743329,-1.6831222931, 2.44;

BuildingSurface:Detailed, 
14199_Ceiling_1_1_0,
Ceiling, 3,
14199,
Surface, 12286_Floor_15_0_10091, 
NoSun, 
NoWind, 
0, 
4, 
 17.2275809543,-2.5829156717, 2.44,
 16.2659155693,-1.6212502867, 2.44,
 14.8234177357,-3.0637481203, 2.44,
 15.7850831207,-4.0254135053, 2.44;

BuildingSurface:Detailed, 
12286_Floor_15_0_10091,
Floor, 4,
12286,
Surface, 14199_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
 15.7850831207,-4.0254135053, 2.44,
 14.8234177357,-3.0637481203, 2.44,
 16.2659155693,-1.6212502867, 2.44,
 17.2275809543,-2.5829156717, 2.44;

BuildingSurface:Detailed, 
14199_Ceiling_1_1_1,
Ceiling, 3,
14199,
Surface, 12286_Floor_15_0_10092, 
NoSun, 
NoWind, 
0, 
4, 
 16.6680345102,-1.2191313457, 2.44,
 15.1459873264, .3029158382, 2.44,
 13.3013705518,-1.5417009364, 2.44,
 14.8234177357,-3.0637481203, 2.44;

BuildingSurface:Detailed, 
12286_Floor_15_0_10092,
Floor, 4,
12286,
Surface, 14199_Ceiling_1_1_1, 
NoSun, 
NoWind, 
0, 
4, 
 14.8234177357,-3.0637481203, 2.44,
 13.3013705518,-1.5417009364, 2.44,
 15.1459873264, .3029158382, 2.44,
 16.6680345102,-1.2191313457, 2.44;

BuildingSurface:Detailed, 
14199_Partition_2_0_0,
Wall, 13,
14199,
Surface, 14207_Partition_4_0_10093, 
NoSun, 
NoWind, 
0, 
4, 
 15.6436617608, .8005902785, 0,
 13.3013705481,-1.5417009342, 0,
 13.3013705481,-1.5417009342, 2.44,
 15.6436617608, .8005902785, 2.44;

BuildingSurface:Detailed, 
14207_Partition_4_0_10093,
Wall, 14,
14207,
Surface, 14199_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 13.3013705481,-1.5417009342, 0,
 15.6436617608, .8005902785, 0,
 15.6436617608, .8005902785, 2.44,
 13.3013705481,-1.5417009342, 2.44;

BuildingSurface:Detailed, 
14199_Wall_5_0_0,
Wall, 7,
14199,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.988932412,-2.8215642081, 0,
 18.1273743297,-1.6831222904, 0,
 18.1273743297,-1.6831222904, 2.44,
 16.988932412,-2.8215642081, 2.44;

BuildingSurface:Detailed, 
14199_Wall_6_0_0,
Wall, 7,
14199,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 18.1273743297,-1.6831222904, 0,
 15.6436617608, .8005902785, 0,
 15.6436617608, .8005902785, 2.44,
 18.1273743297,-1.6831222904, 2.44;

FenestrationSurface:Detailed, 14199_Wall_6_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14199_Wall_6_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 17.0643071341,-.6200550948, 1.00287022,
 16.0612179488, .3830340905, 1.00287022,
 16.0612179488, .3830340905, 2.21818916,
 17.0643071341,-.6200550948, 2.21818916;

Zone, 14207,
0,
0,
0,
0,
1 ,
1,
,
 11.7191,
 4.8029,
TARP,
,
Yes;


PEOPLE, People 14207,
14207,
3354,
People/Area,
,
 .015503876,
,
 .3,
AutoCalculate,
Activity Schedule 14207,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 14207,
8060;

Schedule:Compact, Activity Schedule 14207,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  162;

Schedule:Compact, Clothing Schedule 14207,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 14207 General lighting,
14207,
3355,
Watts/Area,
,
5,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#14207#GeneralLights;

OtherEquipment, 14207 Equipment gain,
Electricity,
14207,
3356,
Watts/Area,
,
1.57,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 14207,
DHW 14207,
 4.3379976141786E-08,
3354,
DHW Supply Temperature 14207,
DHW Supply Temperature 14207,
DHW Mains Temperature 14207,
14207,
,
;

Schedule:Compact, DHW Supply Temperature 14207,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 14207,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 14207 Infiltration,
14207,
2,
Flow/zone,
.002279,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
14207_GroundFloor_0_0_0,
Floor, 1,
14207,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 13.6902792765, 1.0250966828, 0,
 13.8687591832, .8464876611, 0,
 12.3909705636,-.6313009564, 0,
 12.2124261096,-.4527564908, 0;

BuildingSurface:Detailed, 
14207_GroundFloor_0_0_1,
Floor, 1,
14207,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 13.6619950083, 2.3332442237, 0,
 14.5087553789, 1.4864838558, 0,
 13.8687591832, .8464876611, 0,
 13.0223049809, 1.6935542011, 0;

BuildingSurface:Detailed, 
14207_GroundFloor_0_0_2,
Floor, 1,
14207,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 14.73326178, 1.7109902593, 0,
 15.6436617608, .8005902785, 0,
 13.3013705481,-1.5417009342, 0,
 12.3909705673,-.6313009534, 0;

BuildingSurface:Detailed, 
14207_Ceiling_1_0_0,
Ceiling, 11,
14207,
Surface, 12262_Floor_10_0_10094, 
NoSun, 
NoWind, 
0, 
4, 
 15.643661764, .8005902758, 2.44,
 14.7332617832, 1.7109902566, 2.44,
 14.5087553802, 1.4864838536, 2.44,
 15.419155361, .5760838728, 2.44;

BuildingSurface:Detailed, 
12262_Floor_10_0_10094,
Floor, 12,
12262,
Surface, 14207_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 15.419155361, .5760838728, 2.44,
 14.5087553802, 1.4864838536, 2.44,
 14.7332617832, 1.7109902566, 2.44,
 15.643661764, .8005902758, 2.44;

BuildingSurface:Detailed, 
14207_Ceiling_1_0_1,
Ceiling, 11,
14207,
Surface, 12262_Floor_10_0_10095, 
NoSun, 
NoWind, 
0, 
4, 
 14.330210918, 1.6650283158, 2.44,
 13.6619950097, 2.333244224, 2.44,
 13.022304977, 1.6935541913, 2.44,
 13.690279281, 1.0250966788, 2.44;

BuildingSurface:Detailed, 
12262_Floor_10_0_10095,
Floor, 12,
12262,
Surface, 14207_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
 13.690279281, 1.0250966788, 2.44,
 13.022304977, 1.6935541913, 2.44,
 13.6619950097, 2.333244224, 2.44,
 14.330210918, 1.6650283158, 2.44;

BuildingSurface:Detailed, 
14207_Ceiling_1_0_2,
Ceiling, 11,
14207,
Surface, 12262_Floor_10_0_10096, 
NoSun, 
NoWind, 
0, 
4, 
 14.6739938182, .7749093454, 2.44,
 14.0570428829, 1.3918602807, 2.44,
 13.6549239419, .9897413398, 2.44,
 14.2718748772, .3727904045, 2.44;

BuildingSurface:Detailed, 
12262_Floor_10_0_10096,
Floor, 12,
12262,
Surface, 14207_Ceiling_1_0_2, 
NoSun, 
NoWind, 
0, 
4, 
 14.2718748772, .3727904045, 2.44,
 13.6549239419, .9897413398, 2.44,
 14.0570428829, 1.3918602807, 2.44,
 14.6739938182, .7749093454, 2.44;

BuildingSurface:Detailed, 
14207_Ceiling_1_0_3,
Ceiling, 11,
14207,
Surface, 12262_Floor_10_0_10097, 
NoSun, 
NoWind, 
0, 
4, 
 15.419155361, .5760838728, 2.44,
 14.330210918, 1.6650283158, 2.44,
 14.0570428829, 1.3918602807, 2.44,
 15.1459873259, .3029158377, 2.44;

BuildingSurface:Detailed, 
12262_Floor_10_0_10097,
Floor, 12,
12262,
Surface, 14207_Ceiling_1_0_3, 
NoSun, 
NoWind, 
0, 
4, 
 15.1459873259, .3029158377, 2.44,
 14.0570428829, 1.3918602807, 2.44,
 14.330210918, 1.6650283158, 2.44,
 15.419155361, .5760838728, 2.44;

BuildingSurface:Detailed, 
14207_Ceiling_1_1_0,
Ceiling, 3,
14207,
Surface, 12286_Floor_15_0_10098, 
NoSun, 
NoWind, 
0, 
4, 
 15.1459873264, .3029158382, 2.44,
 14.6739938186, .7749093459, 2.44,
 14.2718748777, .3727904049, 2.44,
 14.7438683854,-.0992031028, 2.44;

BuildingSurface:Detailed, 
12286_Floor_15_0_10098,
Floor, 4,
12286,
Surface, 14207_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
 14.7438683854,-.0992031028, 2.44,
 14.2718748777, .3727904049, 2.44,
 14.6739938186, .7749093459, 2.44,
 15.1459873264, .3029158382, 2.44;

BuildingSurface:Detailed, 
14207_Ceiling_1_1_1,
Ceiling, 3,
14207,
Surface, 12286_Floor_15_0_10099, 
NoSun, 
NoWind, 
0, 
4, 
 14.7438683854,-.0992031028, 2.44,
 13.6584594904, .9862057922, 2.44,
 12.2159616497,-.4562920344, 2.44,
 13.3013705518,-1.5417009364, 2.44;

BuildingSurface:Detailed, 
12286_Floor_15_0_10099,
Floor, 4,
12286,
Surface, 14207_Ceiling_1_1_1, 
NoSun, 
NoWind, 
0, 
4, 
 13.3013705518,-1.5417009364, 2.44,
 12.2159616497,-.4562920344, 2.44,
 13.6584594904, .9862057922, 2.44,
 14.7438683854,-.0992031028, 2.44;

BuildingSurface:Detailed, 
14207_Wall_5_0_0,
Wall, 7,
14207,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 15.6436617608, .8005902785, 0,
 14.73326178, 1.7109902593, 0,
 14.73326178, 1.7109902593, 2.44,
 15.6436617608, .8005902785, 2.44;

FenestrationSurface:Detailed, 14207_Wall_5_0_0_0_0_0_Door,
Door, 9,
14207_Wall_5_0_0,
,
AutoCalculate, 
, 
1, 
4, 
 15.5174041852, .9268478541, .002,
 14.8557529573, 1.588499082, .002,
 14.8557529573, 1.588499082, 2.25618916,
 15.5174041852, .9268478541, 2.25618916;

BuildingSurface:Detailed, 
14207_Partition_6_0_0,
Wall, 14,
14207,
Surface, 14247_Partition_6_0_10100, 
NoSun, 
NoWind, 
0, 
4, 
 14.73326178, 1.7109902593, 0,
 14.508755377, 1.4864838563, 0,
 14.508755377, 1.4864838563, 2.44,
 14.73326178, 1.7109902593, 2.44;

BuildingSurface:Detailed, 
14247_Partition_6_0_10100,
Wall, 13,
14247,
Surface, 14207_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 14.508755377, 1.4864838563, 0,
 14.73326178, 1.7109902593, 0,
 14.73326178, 1.7109902593, 2.44,
 14.508755377, 1.4864838563, 2.44;

BuildingSurface:Detailed, 
14207_Partition_7_0_0,
Wall, 14,
14207,
Surface, 14247_Partition_5_0_10101, 
NoSun, 
NoWind, 
0, 
4, 
 14.50875538, 1.4864838533, 0,
 13.6619950095, 2.3332442238, 0,
 13.6619950095, 2.3332442238, 2.44,
 14.50875538, 1.4864838533, 2.44;

BuildingSurface:Detailed, 
14247_Partition_5_0_10101,
Wall, 13,
14247,
Surface, 14207_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 13.6619950095, 2.3332442238, 0,
 14.50875538, 1.4864838533, 0,
 14.50875538, 1.4864838533, 2.44,
 13.6619950095, 2.3332442238, 2.44;

Zone, 14218,
0,
0,
0,
0,
1 ,
1,
,
 10.616,
 5.0084,
TARP,
,
Yes;


PEOPLE, People 14218,
14218,
6072,
People/Area,
,
 .02152782,
,
 .3,
AutoCalculate,
Activity Schedule 14218,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 14218,
8060;

Schedule:Compact, Activity Schedule 14218,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  117;

Schedule:Compact, Clothing Schedule 14218,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 14218 General lighting,
14218,
6073,
Watts/Area,
,
15,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#14218#GeneralLights;

OtherEquipment, 14218 Miscellaneous gain,
Electricity,
14218,
2,
Watts/Area,
,
13.03,
,
0,
.2,
0,
0,
General;

ZoneInfiltration:DesignFlowRate, 14218 Infiltration,
14218,
2,
Flow/zone,
.002064,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
14218_GroundFloor_0_0_0,
Floor, 1,
14218,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 9.4829939297, 5.3808744536, 0,
 11.0350933144, 3.8287750689, 0,
 9.4900649975, 2.283746752, 0,
 7.9379656128, 3.8358461367, 0;

BuildingSurface:Detailed, 
14218_GroundFloor_0_0_1,
Floor, 1,
14218,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 11.0704486535, 3.864130408, 0,
 11.1376237977, 3.7969552638, 0,
 9.5572401417, 2.2165716078, 0,
 9.4900649975, 2.283746752, 0;

BuildingSurface:Detailed, 
14218_Ceiling_1_0_0,
Ceiling, 11,
14218,
Surface, 12226_Floor_0_0_10102, 
NoSun, 
NoWind, 
0, 
4, 
 10.1618164583, 4.7020519282, 2.44,
 9.4829939342, 5.3808744522, 2.44,
 9.341572578, 5.239453096, 2.44,
 10.0203951021, 4.5606305719, 2.44;

BuildingSurface:Detailed, 
12226_Floor_0_0_10102,
Floor, 12,
12226,
Surface, 14218_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.0203951021, 4.5606305719, 2.44,
 9.341572578, 5.239453096, 2.44,
 9.4829939342, 5.3808744522, 2.44,
 10.1618164583, 4.7020519282, 2.44;

BuildingSurface:Detailed, 
14218_Ceiling_1_1_1,
Ceiling, 3,
14218,
Surface, 12236_Floor_0_0_10103, 
NoSun, 
NoWind, 
0, 
4, 
 11.1022684619, 3.7615999221, 2.44,
 10.161816457, 4.7020519269, 2.44,
 10.0203951008, 4.5606305707, 2.44,
 10.9608471056, 3.6201785658, 2.44;

BuildingSurface:Detailed, 
12236_Floor_0_0_10103,
Floor, 4,
12236,
Surface, 14218_Ceiling_1_1_1, 
NoSun, 
NoWind, 
0, 
4, 
 10.9608471056, 3.6201785658, 2.44,
 10.0203951008, 4.5606305707, 2.44,
 10.161816457, 4.7020519269, 2.44,
 11.1022684619, 3.7615999221, 2.44;

BuildingSurface:Detailed, 
14218_Ceiling_1_2_0,
Ceiling, 3,
14218,
Surface, 12344_Floor_0_0_10104, 
NoSun, 
NoWind, 
0, 
4, 
 10.5592104681, 4.0218152034, 2.44,
 9.3415725768, 5.2394530948, 2.44,
 7.9379656161, 3.8358461341, 2.44,
 9.1556035075, 2.6182082428, 2.44;

BuildingSurface:Detailed, 
12344_Floor_0_0_10104,
Floor, 4,
12344,
Surface, 14218_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.1556035075, 2.6182082428, 2.44,
 7.9379656161, 3.8358461341, 2.44,
 9.3415725768, 5.2394530948, 2.44,
 10.5592104681, 4.0218152034, 2.44;

BuildingSurface:Detailed, 
14218_Partition_2_0_0,
Wall, 13,
14218,
Surface, 14229_Partition_4_0_10105, 
NoSun, 
NoWind, 
0, 
4, 
 8.8465978266, 4.7444783506, 0,
 7.9379656128, 3.8358461367, 0,
 7.9379656128, 3.8358461367, 2.44,
 8.8465978266, 4.7444783506, 2.44;

BuildingSurface:Detailed, 
14229_Partition_4_0_10105,
Wall, 14,
14229,
Surface, 14218_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 7.9379656128, 3.8358461367, 0,
 8.8465978266, 4.7444783506, 0,
 8.8465978266, 4.7444783506, 2.44,
 7.9379656128, 3.8358461367, 2.44;

BuildingSurface:Detailed, 
14218_Partition_8_0_0,
Wall, 13,
14218,
Surface, 14236_Partition_5_0_10106, 
NoSun, 
NoWind, 
0, 
4, 
 10.1158545018, 4.7480138815, 0,
 9.4829939327, 5.3808744507, 0,
 9.4829939327, 5.3808744507, 2.44,
 10.1158545018, 4.7480138815, 2.44;

BuildingSurface:Detailed, 
14236_Partition_5_0_10106,
Wall, 14,
14236,
Surface, 14218_Partition_8_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.4829939327, 5.3808744507, 0,
 10.1158545018, 4.7480138815, 0,
 10.1158545018, 4.7480138815, 2.44,
 9.4829939327, 5.3808744507, 2.44;

BuildingSurface:Detailed, 
14218_Partition_9_0_0,
Wall, 13,
14218,
Surface, 14236_Partition_4_0_10107, 
NoSun, 
NoWind, 
0, 
4, 
 9.4829939297, 5.3808744536, 0,
 8.8465978266, 4.7444783506, 0,
 8.8465978266, 4.7444783506, 2.44,
 9.4829939297, 5.3808744536, 2.44;

BuildingSurface:Detailed, 
14236_Partition_4_0_10107,
Wall, 14,
14236,
Surface, 14218_Partition_9_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 8.8465978266, 4.7444783506, 0,
 9.4829939297, 5.3808744536, 0,
 9.4829939297, 5.3808744536, 2.44,
 8.8465978266, 4.7444783506, 2.44;

Zone, 14229,
0,
0,
0,
0,
1 ,
1,
,
 6.546,
 2.6828,
TARP,
,
Yes;


PEOPLE, People 14229,
14229,
3354,
People/Area,
,
 .015503876,
,
 .3,
AutoCalculate,
Activity Schedule 14229,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 14229,
8060;

Schedule:Compact, Activity Schedule 14229,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  162;

Schedule:Compact, Clothing Schedule 14229,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 14229 General lighting,
14229,
3355,
Watts/Area,
,
5,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#14229#GeneralLights;

OtherEquipment, 14229 Equipment gain,
Electricity,
14229,
3356,
Watts/Area,
,
1.57,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 14229,
DHW 14229,
 2.42311520109066E-08,
3354,
DHW Supply Temperature 14229,
DHW Supply Temperature 14229,
DHW Mains Temperature 14229,
14229,
,
;

Schedule:Compact, DHW Supply Temperature 14229,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 14229,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 14229 Infiltration,
14229,
2,
Flow/zone,
.001273,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
14229_GroundFloor_0_0_0,
Floor, 1,
14229,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 6.9285706827, 6.6625054945, 0,
 8.8465978266, 4.7444783506, 0,
 7.9379656128, 3.8358461367, 0,
 6.0199384689, 5.7538732807, 0;

BuildingSurface:Detailed, 
14229_Ceiling_1_0_0,
Ceiling, 3,
14229,
Surface, 12344_Floor_0_0_10108, 
NoSun, 
NoWind, 
0, 
4, 
 8.8465978299, 4.744478348, 2.44,
 6.9285706931, 6.6625054849, 2.44,
 6.0199384792, 5.753873271, 2.44,
 7.9379656161, 3.8358461341, 2.44;

BuildingSurface:Detailed, 
12344_Floor_0_0_10108,
Floor, 4,
12344,
Surface, 14229_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 7.9379656161, 3.8358461341, 2.44,
 6.0199384792, 5.753873271, 2.44,
 6.9285706931, 6.6625054849, 2.44,
 8.8465978299, 4.744478348, 2.44;

BuildingSurface:Detailed, 
14229_Wall_2_0_0,
Wall, 7,
14229,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 6.9285706827, 6.6625054945, 0,
 6.0199384689, 5.7538732807, 0,
 6.0199384689, 5.7538732807, 2.44,
 6.9285706827, 6.6625054945, 2.44;

FenestrationSurface:Detailed, 14229_Wall_2_0_0_0_0_0_Door,
Door, 9,
14229_Wall_2_0_0,
,
AutoCalculate, 
, 
1, 
4, 
 6.8554604943, 6.5893953061, .002,
 6.2222538458, 5.9561886577, .002,
 6.2222538458, 5.9561886577, 2.25618916,
 6.8554604943, 6.5893953061, 2.25618916;

BuildingSurface:Detailed, 
14229_Partition_5_0_0,
Wall, 14,
14229,
Surface, 14236_Partition_3_0_10109, 
NoSun, 
NoWind, 
0, 
4, 
 8.8465978296, 4.7444783476, 0,
 6.9285706856, 6.6625054916, 0,
 6.9285706856, 6.6625054916, 2.44,
 8.8465978296, 4.7444783476, 2.44;

BuildingSurface:Detailed, 
14236_Partition_3_0_10109,
Wall, 13,
14236,
Surface, 14229_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 6.9285706856, 6.6625054916, 0,
 8.8465978296, 4.7444783476, 0,
 8.8465978296, 4.7444783476, 2.44,
 6.9285706856, 6.6625054916, 2.44;

Zone, 14236,
0,
0,
0,
0,
1 ,
1,
,
 10.9531,
 4.489,
TARP,
,
Yes;


PEOPLE, People 14236,
14236,
6072,
People/Area,
,
 .02152782,
,
 .3,
AutoCalculate,
Activity Schedule 14236,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 14236,
8060;

Schedule:Compact, Activity Schedule 14236,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  117;

Schedule:Compact, Clothing Schedule 14236,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 14236 General lighting,
14236,
6073,
Watts/Area,
,
15,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#14236#GeneralLights;

OtherEquipment, 14236 Miscellaneous gain,
Electricity,
14236,
2,
Watts/Area,
,
13.03,
,
0,
.2,
0,
0,
General;

ZoneInfiltration:DesignFlowRate, 14236 Infiltration,
14236,
2,
Flow/zone,
.00213,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
14236_GroundFloor_0_0_0,
Floor, 1,
14236,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 10.0486793547, 5.9465598786, 0,
 10.6815399238, 5.3136993094, 0,
 10.1158544989, 4.7480138845, 0,
 9.4829939297, 5.3808744536, 0;

BuildingSurface:Detailed, 
14236_GroundFloor_0_0_1,
Floor, 1,
14236,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 8.3551586137, 8.0890934256, 0,
 10.0522148886, 6.3920371507, 0,
 9.8277084855, 6.1675307477, 0,
 8.1306522107, 7.8645870226, 0;

BuildingSurface:Detailed, 
14236_GroundFloor_0_0_2,
Floor, 1,
14236,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 8.1306522107, 7.8645870226, 0,
 10.0486793547, 5.9465598786, 0,
 8.8465978266, 4.7444783506, 0,
 6.9285706827, 6.6625054945, 0;

BuildingSurface:Detailed, 
14236_Ceiling_1_0_0,
Ceiling, 11,
14236,
Surface, 12226_Floor_0_0_10110, 
NoSun, 
NoWind, 
0, 
4, 
 9.4829939342, 5.3808744522, 2.44,
 9.2620230651, 5.6018453214, 2.44,
 9.1206017089, 5.4604239651, 2.44,
 9.341572578, 5.239453096, 2.44;

BuildingSurface:Detailed, 
12226_Floor_0_0_10110,
Floor, 12,
12226,
Surface, 14236_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.341572578, 5.239453096, 2.44,
 9.1206017089, 5.4604239651, 2.44,
 9.2620230651, 5.6018453214, 2.44,
 9.4829939342, 5.3808744522, 2.44;

BuildingSurface:Detailed, 
14236_Ceiling_1_0_1,
Ceiling, 11,
14236,
Surface, 12226_Floor_0_0_10111, 
NoSun, 
NoWind, 
0, 
4, 
 10.6815399283, 5.313699308, 2.44,
 9.8277084901, 6.1675307463, 2.44,
 9.2620230651, 5.6018453214, 2.44,
 10.1158545034, 4.7480138831, 2.44;

BuildingSurface:Detailed, 
12226_Floor_0_0_10111,
Floor, 12,
12226,
Surface, 14236_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
 10.1158545034, 4.7480138831, 2.44,
 9.2620230651, 5.6018453214, 2.44,
 9.8277084901, 6.1675307463, 2.44,
 10.6815399283, 5.313699308, 2.44;

BuildingSurface:Detailed, 
14236_Ceiling_1_0_2,
Ceiling, 11,
14236,
Surface, 12226_Floor_0_0_10112, 
NoSun, 
NoWind, 
0, 
4, 
 10.0522148931, 6.3920371493, 2.44,
 8.3551586253, 8.0890934171, 2.44,
 7.4235454411, 7.1574802329, 2.44,
 9.1206017089, 5.4604239651, 2.44;

BuildingSurface:Detailed, 
12226_Floor_0_0_10112,
Floor, 12,
12226,
Surface, 14236_Ceiling_1_0_2, 
NoSun, 
NoWind, 
0, 
4, 
 9.1206017089, 5.4604239651, 2.44,
 7.4235454411, 7.1574802329, 2.44,
 8.3551586253, 8.0890934171, 2.44,
 10.0522148931, 6.3920371493, 2.44;

BuildingSurface:Detailed, 
14236_Ceiling_1_1_0,
Ceiling, 3,
14236,
Surface, 12344_Floor_0_0_10113, 
NoSun, 
NoWind, 
0, 
4, 
 9.3415725768, 5.2394530948, 2.44,
 7.4235454399, 7.1574802317, 2.44,
 6.9285706931, 6.6625054849, 2.44,
 8.8465978299, 4.744478348, 2.44;

BuildingSurface:Detailed, 
12344_Floor_0_0_10113,
Floor, 4,
12344,
Surface, 14236_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
 8.8465978299, 4.744478348, 2.44,
 6.9285706931, 6.6625054849, 2.44,
 7.4235454399, 7.1574802317, 2.44,
 9.3415725768, 5.2394530948, 2.44;

BuildingSurface:Detailed, 
14236_Wall_2_0_0,
Wall, 7,
14236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.3551586137, 8.0890934256, 0,
 6.9285706827, 6.6625054945, 0,
 6.9285706827, 6.6625054945, 2.44,
 8.3551586137, 8.0890934256, 2.44;

FenestrationSurface:Detailed, 14236_Wall_2_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14236_Wall_2_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 7.7835375365, 7.5174723483, 1.05,
 7.3115439439, 7.0454787557, 1.05,
 7.3115439439, 7.0454787557, 2.24754506,
 7.7835375365, 7.5174723483, 2.24754506;

BuildingSurface:Detailed, 
14236_Partition_7_0_0,
Wall, 14,
14236,
Surface, 14247_Partition_3_0_10114, 
NoSun, 
NoWind, 
0, 
4, 
 10.6815399268, 5.3136993065, 0,
 9.8277084885, 6.1675307448, 0,
 9.8277084885, 6.1675307448, 2.44,
 10.6815399268, 5.3136993065, 2.44;

BuildingSurface:Detailed, 
14247_Partition_3_0_10114,
Wall, 13,
14247,
Surface, 14236_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.8277084885, 6.1675307448, 0,
 10.6815399268, 5.3136993065, 0,
 10.6815399268, 5.3136993065, 2.44,
 9.8277084885, 6.1675307448, 2.44;

BuildingSurface:Detailed, 
14236_Partition_8_0_0,
Wall, 14,
14236,
Surface, 14247_Partition_2_0_10115, 
NoSun, 
NoWind, 
0, 
4, 
 9.8277084855, 6.1675307477, 0,
 10.0522148886, 6.3920371507, 0,
 10.0522148886, 6.3920371507, 2.44,
 9.8277084855, 6.1675307477, 2.44;

BuildingSurface:Detailed, 
14247_Partition_2_0_10115,
Wall, 13,
14247,
Surface, 14236_Partition_8_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.0522148886, 6.3920371507, 0,
 9.8277084855, 6.1675307477, 0,
 9.8277084855, 6.1675307477, 2.44,
 10.0522148886, 6.3920371507, 2.44;

BuildingSurface:Detailed, 
14236_Wall_9_0_0,
Wall, 7,
14236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 10.0522148886, 6.3920371507, 0,
 8.3551586137, 8.0890934256, 0,
 8.3551586137, 8.0890934256, 2.44,
 10.0522148886, 6.3920371507, 2.44;

FenestrationSurface:Detailed, 14236_Wall_9_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14236_Wall_9_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 9.4270224782, 7.0172295611, 1.0206441,
 8.9550288927, 7.4892231466, 1.0206441,
 8.9550288927, 7.4892231466, 2.21818916,
 9.4270224782, 7.0172295611, 2.21818916;

Zone, 14247,
0,
0,
0,
0,
1 ,
1,
,
 106.5099,
 43.6516,
TARP,
,
Yes;


PEOPLE, People 14247,
14247,
3349,
People/Area,
,
 .018756303,
,
 .3,
AutoCalculate,
Activity Schedule 14247,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 14247,
8060;

Schedule:Compact, Activity Schedule 14247,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  99;

Schedule:Compact, Clothing Schedule 14247,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 14247 General lighting,
14247,
3350,
Watts/Area,
,
2.5,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#14247#GeneralLights;

OtherEquipment, 14247 Equipment gain,
Electricity,
14247,
3351,
Watts/Area,
,
3.9,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 14247,
DHW 14247,
 1.13408501916568E-06,
3349,
DHW Supply Temperature 14247,
DHW Supply Temperature 14247,
DHW Mains Temperature 14247,
14247,
,
;

Schedule:Compact, DHW Supply Temperature 14247,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 14247,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 14247 Infiltration,
14247,
2,
Flow/zone,
.02071,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
14247_GroundFloor_0_0_0,
Floor, 1,
14247,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 15.1433837131, 11.4832059753, 0,
 19.8244306046, 6.8021590838, 0,
 14.508755377, 1.4864838563, 0,
 9.8277084855, 6.1675307477, 0;

BuildingSurface:Detailed, 
14247_Ceiling_1_0_0,
Ceiling, 3,
14247,
Surface, 12212_Floor_0_0_10116, 
NoSun, 
NoWind, 
0, 
4, 
 14.1272712856, 5.8843344647, 2.44,
 12.7356851403, 7.2759206101, 2.44,
 10.7275018817, 5.2677373516, 2.44,
 12.1190880271, 3.8761512062, 2.44;

BuildingSurface:Detailed, 
12212_Floor_0_0_10116,
Floor, 4,
12212,
Surface, 14247_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.1190880271, 3.8761512062, 2.44,
 10.7275018817, 5.2677373516, 2.44,
 12.7356851403, 7.2759206101, 2.44,
 14.1272712856, 5.8843344647, 2.44;

BuildingSurface:Detailed, 
14247_Ceiling_1_1_0,
Ceiling, 11,
14247,
Surface, 12226_Floor_0_0_10117, 
NoSun, 
NoWind, 
0, 
4, 
 16.0431771108, 10.5834125807, 2.44,
 15.1433837176, 11.4832059739, 2.44,
 9.8277084901, 6.1675307463, 2.44,
 10.7275018833, 5.2677373531, 2.44;

BuildingSurface:Detailed, 
12226_Floor_0_0_10117,
Floor, 12,
12226,
Surface, 14247_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.7275018833, 5.2677373531, 2.44,
 9.8277084901, 6.1675307463, 2.44,
 15.1433837176, 11.4832059739, 2.44,
 16.0431771108, 10.5834125807, 2.44;

BuildingSurface:Detailed, 
14247_Ceiling_1_2_0,
Ceiling, 3,
14247,
Surface, 12236_Floor_0_0_10118, 
NoSun, 
NoWind, 
0, 
4, 
 17.8516026176, 5.819280726, 2.44,
 17.2912205784, 6.3796627653, 2.44,
 15.7214435241, 4.809885711, 2.44,
 16.2818255634, 4.2495036718, 2.44;

BuildingSurface:Detailed, 
12236_Floor_0_0_10118,
Floor, 4,
12236,
Surface, 14247_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
 16.2818255634, 4.2495036718, 2.44,
 15.7214435241, 4.809885711, 2.44,
 17.2912205784, 6.3796627653, 2.44,
 17.8516026176, 5.819280726, 2.44;

BuildingSurface:Detailed, 
14247_Ceiling_1_2_1,
Ceiling, 3,
14247,
Surface, 12236_Floor_0_0_10119, 
NoSun, 
NoWind, 
0, 
4, 
 17.4347632549, 9.191826434, 2.44,
 16.0431771096, 10.5834125794, 2.44,
 12.7356851406, 7.2759206104, 2.44,
 14.1272712859, 5.884334465, 2.44;

BuildingSurface:Detailed, 
12236_Floor_0_0_10119,
Floor, 4,
12236,
Surface, 14247_Ceiling_1_2_1, 
NoSun, 
NoWind, 
0, 
4, 
 14.1272712859, 5.884334465, 2.44,
 12.7356851406, 7.2759206104, 2.44,
 16.0431771096, 10.5834125794, 2.44,
 17.4347632549, 9.191826434, 2.44;

BuildingSurface:Detailed, 
14247_Ceiling_1_2_2,
Ceiling, 3,
14247,
Surface, 12236_Floor_0_0_10120, 
NoSun, 
NoWind, 
0, 
4, 
 18.769073751, 7.8575159379, 2.44,
 17.4347632549, 9.191826434, 2.44,
 12.1190880274, 3.8761512065, 2.44,
 13.4533985235, 2.5418407104, 2.44;

BuildingSurface:Detailed, 
12236_Floor_0_0_10120,
Floor, 4,
12236,
Surface, 14247_Ceiling_1_2_2, 
NoSun, 
NoWind, 
0, 
4, 
 13.4533985235, 2.5418407104, 2.44,
 12.1190880274, 3.8761512065, 2.44,
 17.4347632549, 9.191826434, 2.44,
 18.769073751, 7.8575159379, 2.44;

BuildingSurface:Detailed, 
14247_Ceiling_1_3_0,
Ceiling, 11,
14247,
Surface, 12262_Floor_10_0_10121, 
NoSun, 
NoWind, 
0, 
4, 
 19.3294557902, 7.2971338987, 2.44,
 18.769073751, 7.8575159379, 2.44,
 17.2912205783, 6.3796627652, 2.44,
 17.8516026176, 5.819280726, 2.44;

BuildingSurface:Detailed, 
12262_Floor_10_0_10121,
Floor, 12,
12262,
Surface, 14247_Ceiling_1_3_0, 
NoSun, 
NoWind, 
0, 
4, 
 17.8516026176, 5.819280726, 2.44,
 17.2912205783, 6.3796627652, 2.44,
 18.769073751, 7.8575159379, 2.44,
 19.3294557902, 7.2971338987, 2.44;

BuildingSurface:Detailed, 
14247_Ceiling_1_3_1,
Ceiling, 11,
14247,
Surface, 12262_Floor_10_0_10122, 
NoSun, 
NoWind, 
0, 
4, 
 19.8244306078, 6.8021590811, 2.44,
 19.3294557902, 7.2971338987, 2.44,
 16.2818255633, 4.2495036718, 2.44,
 16.7768003809, 3.7545288542, 2.44;

BuildingSurface:Detailed, 
12262_Floor_10_0_10122,
Floor, 12,
12262,
Surface, 14247_Ceiling_1_3_1, 
NoSun, 
NoWind, 
0, 
4, 
 16.7768003809, 3.7545288542, 2.44,
 16.2818255633, 4.2495036718, 2.44,
 19.3294557902, 7.2971338987, 2.44,
 19.8244306078, 6.8021590811, 2.44;

BuildingSurface:Detailed, 
14247_Ceiling_1_3_2,
Ceiling, 11,
14247,
Surface, 12262_Floor_10_0_10123, 
NoSun, 
NoWind, 
0, 
4, 
 16.7768003809, 3.7545288542, 2.44,
 15.7214435241, 4.809885711, 2.44,
 13.4533985234, 2.5418407103, 2.44,
 14.5087553802, 1.4864838536, 2.44;

BuildingSurface:Detailed, 
12262_Floor_10_0_10123,
Floor, 12,
12262,
Surface, 14247_Ceiling_1_3_2, 
NoSun, 
NoWind, 
0, 
4, 
 14.5087553802, 1.4864838536, 2.44,
 13.4533985234, 2.5418407103, 2.44,
 15.7214435241, 4.809885711, 2.44,
 16.7768003809, 3.7545288542, 2.44;

BuildingSurface:Detailed, 
14247_Wall_7_0_0,
Wall, 7,
14247,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 14.73326178, 1.7109902593, 0,
 19.8244306046, 6.8021590838, 0,
 19.8244306046, 6.8021590838, 2.44,
 14.73326178, 1.7109902593, 2.44;

FenestrationSurface:Detailed, 14247_Wall_7_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14247_Wall_7_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 15.8234088208, 2.8011373, .99480367,
 17.0364165416, 4.0141450208, .99480367,
 17.0364165416, 4.0141450208, 2.21818916,
 15.8234088208, 2.8011373, 2.21818916;

BuildingSurface:Detailed, 
14247_Wall_8_0_0,
Wall, 7,
14247,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 19.8244306046, 6.8021590838, 0,
 15.1433837131, 11.4832059753, 0,
 15.1433837131, 11.4832059753, 2.44,
 19.8244306046, 6.8021590838, 2.44;

FenestrationSurface:Detailed, 14247_Wall_8_0_0_0_0_1_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14247_Wall_8_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 19.4768295499, 7.1497601385, .042,
 18.3013772885, 8.3252123999, .042,
 18.3013772885, 8.3252123999, 2.21618916,
 19.4768295499, 7.1497601385, 2.21618916;

FenestrationSurface:Detailed, 14247_Wall_8_0_0_1_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14247_Wall_8_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 16.6134138058, 10.0131758826, .99035942,
 16.2358637425, 10.3907259459, .99035942,
 16.2358637425, 10.3907259459, 2.21818916,
 16.6134138058, 10.0131758826, 2.21818916;

BuildingSurface:Detailed, 
14247_Wall_9_0_0,
Wall, 7,
14247,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 15.1433837131, 11.4832059753, 0,
 10.0522148886, 6.3920371507, 0,
 10.0522148886, 6.3920371507, 2.44,
 15.1433837131, 11.4832059753, 2.44;

FenestrationSurface:Detailed, 14247_Wall_9_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
14247_Wall_9_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 12.9903684324, 9.3301906946, 1.00547241,
 11.1410586396, 7.4808809018, 1.00547241,
 11.1410586396, 7.4808809018, 2.22320306,
 12.9903684324, 9.3301906946, 2.22320306;

Zone, 433,
0,
0,
0,
0,
1 ,
1,
,
 38.2235,
 32.1965,
TARP,
,
No;


ZoneInfiltration:DesignFlowRate, 433 Infiltration,
433,
2,
Flow/zone,
.007432,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
433_Roof_0_0_0,
Roof, 19,
433,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 13.0998451184,-6.7106515076, 2.44,
 18.191013943,-11.8018203321, 2.44,
 20.2416236121,-9.7512106631, 5.3400000052,
 15.1504547825,-4.6600418435, 5.3399999981;

BuildingSurface:Detailed, 
433_ExtFloor_1_0_0,
Floor, 21,
433,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 13.3119771528,-6.4985194732, 2.44,
 18.4031459773,-11.5896882978, 2.44,
 18.191013943,-11.8018203321, 2.44,
 13.0998451184,-6.7106515076, 2.44;

BuildingSurface:Detailed, 
433_ExtFloor_1_0_1,
Floor, 21,
433,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 17.2010644493,-2.6094321767, 2.44,
 22.2922332739,-7.7006010013, 2.44,
 22.0801012395,-7.9127330356, 2.44,
 16.988932415,-2.8215642111, 2.44;

BuildingSurface:Detailed, 
433_Partition_2_0_0,
Wall, 6,
433,
Surface, 12219_Partition_3_0_10124, 
NoSun, 
NoWind, 
0, 
3, 
 14.6537122701,-5.1567843559, 2.44,
 13.0998451184,-6.7106515076, 2.44,
 14.6537122701,-5.1567843559, 4.6375;

BuildingSurface:Detailed, 
12219_Partition_3_0_10124,
Wall, 5,
12219,
Surface, 433_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
3, 
 13.0998451184,-6.7106515076, 2.44,
 14.6537122701,-5.1567843559, 2.44,
 14.6537122701,-5.1567843559, 4.6375;

BuildingSurface:Detailed, 
433_Partition_2_1_0,
Wall, 6,
433,
Surface, 12286_Partition_14_0_10125, 
NoSun, 
NoWind, 
0, 
4, 
 17.2010644493,-2.6094321767, 2.44,
 14.6537122701,-5.1567843559, 2.44,
 14.6537122701,-5.1567843559, 4.6375,
 15.1504547839,-4.6600418422, 5.34;

BuildingSurface:Detailed, 
12286_Partition_14_0_10125,
Wall, 5,
12286,
Surface, 433_Partition_2_1_0, 
NoSun, 
NoWind, 
0, 
4, 
 14.6537122701,-5.1567843559, 2.44,
 17.2010644493,-2.6094321767, 2.44,
 15.1504547839,-4.6600418422, 5.34,
 14.6537122701,-5.1567843559, 4.6375;

BuildingSurface:Detailed, 
433_Roof_3_0_0,
Roof, 19,
433,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 22.2922332751,-7.700601, 2.4400000018,
 17.2010644481,-2.609432178, 2.4399999982,
 15.1504547838,-4.6600418423, 5.3399999999,
 20.2416236108,-9.7512106643, 5.3400000034;

BuildingSurface:Detailed, 
433_Wall_4_0_0,
Wall, 7,
433,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 18.191013943,-11.8018203321, 2.44,
 22.2922332739,-7.7006010013, 2.44,
 20.2416236121,-9.7512106631, 5.3400000052;

Zone, 12212,
0,
0,
0,
0,
1 ,
1,
,
 10.3237,
 4.8996,
TARP,
,
Yes;


PEOPLE, People 12212,
12212,
3334,
People/Area,
,
 .018736842,
,
 .3,
AutoCalculate,
Activity Schedule 12212,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 12212,
8060;

Schedule:Compact, Activity Schedule 12212,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  108;

Schedule:Compact, Clothing Schedule 12212,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 12212 General lighting,
12212,
3335,
Watts/Area,
,
7.5,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#12212#GeneralLights;

OtherEquipment, 12212 Equipment gain,
Electricity,
12212,
3336,
Watts/Area,
,
1.67,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 12212,
DHW 12212,
 1.89823684210526E-07,
3334,
DHW Supply Temperature 12212,
DHW Supply Temperature 12212,
DHW Mains Temperature 12212,
12212,
,
;

Schedule:Compact, DHW Supply Temperature 12212,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 12212,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 12212 Infiltration,
12212,
2,
Flow/zone,
.002007,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
12212_Partition_1_0_0,
Wall, 5,
12212,
Surface, 12226_Partition_4_0_10126, 
NoSun, 
NoWind, 
0, 
4, 
 12.7356851403, 7.2759206101, 2.43999999,
 10.6461846019, 5.1864200717, 2.43999999,
 10.6461846002, 5.1864200734, 4.01249983,
 12.7356851386, 7.2759206118, 4.01249983;

BuildingSurface:Detailed, 
12226_Partition_4_0_10126,
Wall, 6,
12226,
Surface, 12212_Partition_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.6461846019, 5.1864200717, 2.43999999,
 12.7356851403, 7.2759206101, 2.43999999,
 12.7356851386, 7.2759206118, 4.01249983,
 10.6461846002, 5.1864200734, 4.01249983;

BuildingSurface:Detailed, 
12212_Partition_2_0_0,
Wall, 14,
12212,
Surface, 12236_Partition_15_0_10127, 
NoSun, 
NoWind, 
0, 
4, 
 10.6461846019, 5.1864200717, 2.43999999,
 12.0377707472, 3.7948339263, 2.43999999,
 12.0377707472, 3.7948339263, 5.98049968,
 10.6461846019, 5.1864200717, 4.01249991;

BuildingSurface:Detailed, 
12236_Partition_15_0_10127,
Wall, 13,
12236,
Surface, 12212_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.0377707472, 3.7948339263, 2.43999999,
 10.6461846019, 5.1864200717, 2.43999999,
 10.6461846019, 5.1864200717, 4.01249991,
 12.0377707472, 3.7948339263, 5.98049968;

BuildingSurface:Detailed, 
12212_Partition_3_0_0,
Wall, 14,
12212,
Surface, 12236_Partition_14_0_10128, 
NoSun, 
NoWind, 
0, 
4, 
 12.0377707472, 3.7948339263, 2.4399999831,
 14.1272712856, 5.8843344647, 2.4399999831,
 14.1272712848, 5.8843344656, 5.9804996131,
 12.0377707464, 3.7948339272, 5.9804996731;

BuildingSurface:Detailed, 
12236_Partition_14_0_10128,
Wall, 13,
12236,
Surface, 12212_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 14.1272712856, 5.8843344647, 2.4399999831,
 12.0377707472, 3.7948339263, 2.4399999831,
 12.0377707464, 3.7948339272, 5.9804996731,
 14.1272712848, 5.8843344656, 5.9804996131;

BuildingSurface:Detailed, 
12212_Partition_4_0_0,
Wall, 14,
12212,
Surface, 12236_Partition_13_0_10129, 
NoSun, 
NoWind, 
0, 
4, 
 14.1272712856, 5.8843344647, 2.43999999,
 12.7356851403, 7.2759206101, 2.43999999,
 12.7356851403, 7.2759206101, 4.01249984,
 14.1272712856, 5.8843344647, 5.98049961;

BuildingSurface:Detailed, 
12236_Partition_13_0_10129,
Wall, 13,
12236,
Surface, 12212_Partition_4_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.7356851403, 7.2759206101, 2.43999999,
 14.1272712856, 5.8843344647, 2.43999999,
 14.1272712856, 5.8843344647, 5.98049961,
 12.7356851403, 7.2759206101, 4.01249984;

BuildingSurface:Detailed, 
12212_Roof_5_0_0,
Roof, 17,
12212,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 12.7356851385, 7.2759206119, 4.012499845,
 10.6461846002, 5.1864200734, 4.0124999111,
 12.0377707472, 3.7948339264, 5.9804996781,
 14.127271284, 5.8843344664, 5.9804996099;

FenestrationSurface:Detailed, 12212_Roof_5_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
12212_Roof_5_0_0,
,
AutoCalculate, 
2, 
1, 
4, 
 12.4834489046, 6.6548796969, 4.2732841185,
 12.2451913482, 6.4166221673, 4.2732841071,
 12.5002910529, 6.1615224634, 4.6340495255,
 12.738548589, 6.3997799889, 4.6340495255;

Zone, 12219,
0,
0,
0,
0,
1 ,
1,
,
 12.7675,
 6.2264,
TARP,
,
Yes;


PEOPLE, People 12219,
12219,
6072,
People/Area,
,
 .02152782,
,
 .3,
AutoCalculate,
Activity Schedule 12219,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 12219,
8060;

Schedule:Compact, Activity Schedule 12219,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  117;

Schedule:Compact, Clothing Schedule 12219,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 12219 General lighting,
12219,
6073,
Watts/Area,
,
15,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#12219#GeneralLights;

OtherEquipment, 12219 Miscellaneous gain,
Electricity,
12219,
2,
Watts/Area,
,
13.03,
,
0,
.2,
0,
0,
General;

ZoneInfiltration:DesignFlowRate, 12219 Infiltration,
12219,
2,
Flow/zone,
.002483,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
12219_Partition_1_0_0,
Wall, 13,
12219,
Surface, 12306_Partition_3_0_10130, 
NoSun, 
NoWind, 
0, 
4, 
 12.6197196282,-3.122791714, 2.4399999828,
 10.7706353954,-4.9718759468, 2.4399999828,
 10.7706353945,-4.971875946, 3.6324998528,
 12.6197196255,-3.1227917114, 6.2474996028;

BuildingSurface:Detailed, 
12306_Partition_3_0_10130,
Wall, 14,
12306,
Surface, 12219_Partition_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.7706353954,-4.9718759468, 2.4399999828,
 12.6197196282,-3.122791714, 2.4399999828,
 12.6197196255,-3.1227917114, 6.2474996028,
 10.7706353945,-4.971875946, 3.6324998528;

BuildingSurface:Detailed, 
12219_Partition_2_0_0,
Wall, 5,
12219,
Surface, 12332_Partition_9_0_10131, 
NoSun, 
NoWind, 
0, 
4, 
 10.770635396,-4.9718759474, 2.4399999921,
 12.804628045,-7.0058685964, 2.4399999921,
 12.804627953,-7.0058685045, 3.6324998721,
 10.770635396,-4.9718759474, 3.6324998521;

BuildingSurface:Detailed, 
12332_Partition_9_0_10131,
Wall, 6,
12332,
Surface, 12219_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.804628045,-7.0058685964, 2.4399999921,
 10.770635396,-4.9718759474, 2.4399999921,
 10.770635396,-4.9718759474, 3.6324998521,
 12.804627953,-7.0058685045, 3.6324998721;

BuildingSurface:Detailed, 
12219_Wall_3_1_0,
Wall, 7,
12219,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
5, 
 12.8046280836,-7.0058686304, 2.439999983,
 13.099845153,-6.7106515375, 2.440000003,
 14.6537119371,-5.1567840183, 4.637500003,
 14.6537117133,-5.1567837946, 6.247499573,
 12.8046279178,-7.0058684647, 3.632499883;

BuildingSurface:Detailed, 
12219_Partition_4_0_0,
Wall, 13,
12219,
Surface, 12286_Partition_17_0_10132, 
NoSun, 
NoWind, 
0, 
4, 
 14.6537122769,-5.1567843628, 2.4399999898,
 12.6197196279,-3.1227917138, 2.4399999898,
 12.6197196279,-3.1227917138, 6.2474996098,
 14.6537116759,-5.1567837617, 6.2474995698;

BuildingSurface:Detailed, 
12286_Partition_17_0_10132,
Wall, 14,
12286,
Surface, 12219_Partition_4_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.6197196279,-3.1227917138, 2.4399999898,
 14.6537122769,-5.1567843628, 2.4399999898,
 14.6537116759,-5.1567837617, 6.2474995698,
 12.6197196279,-3.1227917138, 6.2474996098;

BuildingSurface:Detailed, 
12219_Roof_5_0_0,
Roof, 17,
12219,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 10.7706353885,-4.9718759503, 3.6324998636,
 12.8046279576,-7.0058684987, 3.6324998727,
 14.6537116689,-5.1567837651, 6.2474995795,
 12.6197196316,-3.1227917071, 6.2474995997;

FenestrationSurface:Detailed, 12219_Roof_5_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
12219_Roof_5_0_0,
,
AutoCalculate, 
2, 
1, 
4, 
 11.8513860738,-5.1476708639, 4.2724001566,
 12.1808031854,-5.4770879657, 4.2724001626,
 12.4850469548,-5.1728441827, 4.7026657914,
 12.1556298432,-4.8434270808, 4.7026657853;

Zone, 12226,
0,
0,
0,
0,
1 ,
1,
,
 4.4766,
 9.5168,
TARP,
,
No;


ZoneInfiltration:DesignFlowRate, 12226 Infiltration,
12226,
2,
Flow/zone,
.00087,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
12226_ExtFloor_0_0_0,
Floor, 21,
12226,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.5672906597, 8.3012254515, 2.4399999894,
 10.0522149002, 6.816301211, 2.4399999894,
 9.8400828658, 6.6041691766, 2.4399999896,
 8.3551586253, 8.0890934171, 2.4399999896;

BuildingSurface:Detailed, 
12226_ExtFloor_0_0_1,
Floor, 21,
12226,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 14.9312516903, 11.6953380012, 2.4399999832,
 15.1433837176, 11.4832059739, 2.4399999832,
 10.0522148931, 6.3920371493, 2.4399999896,
 9.8400828658, 6.6041691766, 2.4399999896;

BuildingSurface:Detailed, 
12226_Wall_1_0_0,
Wall, 7,
12226,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 8.5672906581, 8.3012254499, 2.4399999874,
 7.4235454395, 7.1574802313, 2.4399999874,
 7.4235457048, 7.1574799661, 4.0574999454;

BuildingSurface:Detailed, 
12226_Partition_2_0_0,
Wall, 6,
12226,
Surface, 12344_Partition_9_0_10133, 
NoSun, 
NoWind, 
0, 
4, 
 7.4235454395, 7.1574802313, 2.43999999,
 10.0203951005, 4.5606305704, 2.43999999,
 10.0203951005, 4.5606305704, 4.05749994,
 7.4235457082, 7.1574799626, 4.05749995;

BuildingSurface:Detailed, 
12344_Partition_9_0_10133,
Wall, 5,
12344,
Surface, 12226_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.0203951005, 4.5606305704, 2.43999999,
 7.4235454395, 7.1574802313, 2.43999999,
 7.4235457082, 7.1574799626, 4.05749995,
 10.0203951005, 4.5606305704, 4.05749994;

BuildingSurface:Detailed, 
12226_Partition_3_0_0,
Wall, 6,
12226,
Surface, 12236_Partition_1_0_10134, 
NoSun, 
NoWind, 
0, 
3, 
 10.6461845996, 5.1864200713, 3.1724999379,
 10.6461845992, 5.1864200717, 4.0124998302,
 10.0522149842, 4.5924504567, 4.0124998231;

BuildingSurface:Detailed, 
12236_Partition_1_0_10134,
Wall, 5,
12236,
Surface, 12226_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
3, 
 10.6461845996, 5.1864200713, 3.1724999379,
 10.0522149842, 4.5924504567, 4.0124998231,
 10.6461845992, 5.1864200717, 4.0124998302;

BuildingSurface:Detailed, 
12226_Partition_3_0_1,
Wall, 6,
12226,
Surface, 12236_Partition_1_0_10135, 
NoSun, 
NoWind, 
0, 
4, 
 10.0203951, 4.5606305709, 2.4399999906,
 10.6461846, 5.1864200709, 2.4399999906,
 10.6461845996, 5.1864200713, 3.1724999379,
 10.0203950991, 4.5606305717, 4.057499936;

BuildingSurface:Detailed, 
12236_Partition_1_0_10135,
Wall, 5,
12236,
Surface, 12226_Partition_3_0_1, 
NoSun, 
NoWind, 
0, 
4, 
 10.6461846, 5.1864200709, 2.4399999906,
 10.0203951, 4.5606305709, 2.4399999906,
 10.0203950991, 4.5606305717, 4.057499936,
 10.6461845996, 5.1864200713, 3.1724999379;

BuildingSurface:Detailed, 
12226_Partition_5_0_0,
Wall, 6,
12226,
Surface, 12236_Partition_12_0_10136, 
NoSun, 
NoWind, 
0, 
4, 
 12.7356851394, 7.275920611, 2.439999993,
 16.0431771084, 10.58341258, 2.439999983,
 16.0431766974, 10.5834121707, 4.012499753,
 12.7356851386, 7.2759206118, 4.012499833;

BuildingSurface:Detailed, 
12236_Partition_12_0_10136,
Wall, 5,
12236,
Surface, 12226_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 16.0431771084, 10.58341258, 2.439999983,
 12.7356851394, 7.275920611, 2.439999993,
 12.7356851386, 7.2759206118, 4.012499833,
 16.0431766974, 10.5834121707, 4.012499753;

BuildingSurface:Detailed, 
12226_Wall_6_0_0,
Wall, 7,
12226,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 16.0431771093, 10.5834125791, 2.4399999874,
 14.9312516888, 11.6953379996, 2.4399999874,
 16.0431769803, 10.5834124536, 4.01249983;

BuildingSurface:Detailed, 
12226_Roof_7_0_0,
Roof, 19,
12226,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 14.9312516888, 11.6953379996, 2.4399999874,
 10.0522148986, 6.8163012094, 2.4399999874,
 10.0522149817, 4.592450455, 4.01249983,
 16.0431769803, 10.5834124536, 4.01249983;

BuildingSurface:Detailed, 
12226_Roof_8_0_0,
Roof, 19,
12226,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
5, 
 10.052214898, 6.8163012088, 2.4399999865,
 8.5672906584, 8.3012254502, 2.4399999877,
 7.4235457045, 7.1574799658, 4.057499945,
 10.0203951006, 4.5606305705, 4.0574999401,
 10.0522149823, 4.5924504555, 4.0124998307;

Zone, 12236,
0,
0,
0,
0,
1 ,
1,
,
 55.4056,
 25.0996,
TARP,
,
Yes;


PEOPLE, People 12236,
12236,
6072,
People/Area,
,
 .02152782,
,
 .3,
AutoCalculate,
Activity Schedule 12236,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 12236,
8060;

Schedule:Compact, Activity Schedule 12236,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  117;

Schedule:Compact, Clothing Schedule 12236,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 12236 General lighting,
12236,
6073,
Watts/Area,
,
15,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#12236#GeneralLights;

OtherEquipment, 12236 Miscellaneous gain,
Electricity,
12236,
2,
Watts/Area,
,
13.03,
,
0,
.2,
0,
0,
General;

ZoneInfiltration:DesignFlowRate, 12236 Infiltration,
12236,
2,
Flow/zone,
.010773,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
12236_Partition_2_0_0,
Wall, 13,
12236,
Surface, 12344_Partition_8_0_10137, 
NoSun, 
NoWind, 
0, 
3, 
 10.0522149198, 4.5288107511, 4.05749994,
 10.5592104678, 4.0218152031, 4.05749994,
 10.5592104678, 4.0218152031, 4.77449974;

BuildingSurface:Detailed, 
12344_Partition_8_0_10137,
Wall, 14,
12344,
Surface, 12236_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
3, 
 10.5592104678, 4.0218152031, 4.05749994,
 10.0522149198, 4.5288107511, 4.05749994,
 10.5592104678, 4.0218152031, 4.77449974;

BuildingSurface:Detailed, 
12236_Partition_2_0_1,
Wall, 13,
12236,
Surface, 12344_Partition_8_0_10138, 
NoSun, 
NoWind, 
0, 
4, 
 10.0203951005, 4.5606305704, 2.43999999,
 10.5592104678, 4.0218152031, 2.43999999,
 10.5592104678, 4.0218152031, 4.05749994,
 10.0203951005, 4.5606305704, 4.05749994;

BuildingSurface:Detailed, 
12344_Partition_8_0_10138,
Wall, 14,
12344,
Surface, 12236_Partition_2_0_1, 
NoSun, 
NoWind, 
0, 
4, 
 10.5592104678, 4.0218152031, 2.43999999,
 10.0203951005, 4.5606305704, 2.43999999,
 10.0203951005, 4.5606305704, 4.05749994,
 10.5592104678, 4.0218152031, 4.05749994;

BuildingSurface:Detailed, 
12236_Partition_6_0_0,
Wall, 5,
12236,
Surface, 12262_Partition_17_0_10139, 
NoSun, 
NoWind, 
0, 
4, 
 12.7781115471, 1.866553734, 2.4399999845,
 15.7214435238, 4.8098857107, 2.4399999845,
 15.721443523, 4.8098857116, 4.2325000145,
 12.7781115463, 1.8665537349, 4.2325000345;

BuildingSurface:Detailed, 
12262_Partition_17_0_10139,
Wall, 6,
12262,
Surface, 12236_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 15.7214435238, 4.8098857107, 2.4399999845,
 12.7781115471, 1.866553734, 2.4399999845,
 12.7781115463, 1.8665537349, 4.2325000345,
 15.721443523, 4.8098857116, 4.2325000145;

BuildingSurface:Detailed, 
12236_Partition_7_0_0,
Wall, 5,
12236,
Surface, 12262_Partition_22_0_10140, 
NoSun, 
NoWind, 
0, 
4, 
 15.721443526, 4.8098857086, 2.4399999825,
 16.2818255652, 4.2495036694, 2.4399999825,
 16.2818255652, 4.2495036694, 3.4400001225,
 15.7214435189, 4.8098857157, 4.2325000125;

BuildingSurface:Detailed, 
12262_Partition_22_0_10140,
Wall, 6,
12262,
Surface, 12236_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 16.2818255652, 4.2495036694, 2.4399999825,
 15.721443526, 4.8098857086, 2.4399999825,
 15.7214435189, 4.8098857157, 4.2325000125,
 16.2818255652, 4.2495036694, 3.4400001225;

BuildingSurface:Detailed, 
12236_Partition_8_0_0,
Wall, 5,
12236,
Surface, 12262_Partition_21_0_10141, 
NoSun, 
NoWind, 
0, 
4, 
 16.281825569, 4.2495036656, 2.4399999872,
 17.8516026232, 5.8192807198, 2.4399999872,
 17.8516026087, 5.8192807343, 3.4400001072,
 16.2818255615, 4.2495036872, 3.4400001172;

BuildingSurface:Detailed, 
12262_Partition_21_0_10141,
Wall, 6,
12262,
Surface, 12236_Partition_8_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 17.8516026232, 5.8192807198, 2.4399999872,
 16.281825569, 4.2495036656, 2.4399999872,
 16.2818255615, 4.2495036872, 3.4400001172,
 17.8516026087, 5.8192807343, 3.4400001072;

BuildingSurface:Detailed, 
12236_Wall_8_1_0,
Wall, 7,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 17.4917063974, 5.4593845274, 3.5892729425,
 17.6846051264, 5.6522832564, 3.5892729425,
 17.6846050916, 5.6522832365, 4.1044406925,
 17.4917063617, 5.4593845065, 4.1044406925;

BuildingSurface:Detailed, 
12236_Wall_8_1_1,
Wall, 7,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.6417216646, 4.6093997902, 3.4400001225,
 17.6846051365, 5.6522832622, 3.4400001225,
 17.6846051264, 5.6522832564, 3.5892729425,
 16.6417216695, 4.6093997995, 3.5892729425;

BuildingSurface:Detailed, 
12236_Wall_8_1_2,
Wall, 7,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.4488229356, 4.4165010612, 3.4400001183,
 16.6417216655, 4.6093997912, 3.4400001196,
 16.6417216833, 4.6093998282, 4.1044406925,
 16.4488229533, 4.4165010982, 4.1044406883;

BuildingSurface:Detailed, 
12236_Wall_8_1_3,
Wall, 7,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 17.4917063617, 5.4593845065, 4.1044406925,
 17.6846050916, 5.6522832365, 4.1044406925,
 17.6846050629, 5.6522832227, 4.6184083925,
 17.491706333, 5.4593844928, 4.6184083925;

BuildingSurface:Detailed, 
12236_Wall_8_1_4,
Wall, 7,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.4488229533, 4.4165010982, 4.1044406925,
 16.6417216833, 4.6093998282, 4.1044406925,
 16.641721697, 4.6093998568, 4.6184083925,
 16.4488229671, 4.4165011269, 4.6184083925;

BuildingSurface:Detailed, 
12236_Wall_8_1_5,
Wall, 7,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.2823924238, 4.2500705836, 4.6194084425,
 17.491706333, 5.4593844928, 4.6194084425,
 17.4917062955, 5.4593844737, 5.2533050525,
 17.0667140444, 5.0343922444, 6.0030381425;

BuildingSurface:Detailed, 
12236_Wall_8_1_6,
Wall, 7,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 17.491706333, 5.4593844928, 4.6184083925,
 17.8516025917, 5.8192807515, 4.6184083921,
 17.4917062977, 5.4593844759, 5.2533050522;

BuildingSurface:Detailed, 
12236_Wall_8_1_7,
Wall, 7,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.6417216687, 4.6093997986, 3.5892729425,
 17.4917063975, 5.4593845274, 3.5892729425,
 17.4917063342, 5.459384494, 4.6194084425,
 16.6417216967, 4.6093998565, 4.6194084425;

FenestrationSurface:Detailed, 12236_Wall_8_1_7_0_7_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
12236_Wall_8_1_7,
,
AutoCalculate, 
1, 
1, 
4, 
 16.6707130478, 4.638391179, 3.6302729425,
 17.4627150169, 5.4303931481, 3.6302729425,
 17.4627149587, 5.4303931173, 4.5784084425,
 16.6707130736, 4.6383912322, 4.5784084425;

BuildingSurface:Detailed, 
12236_Partition_9_0_0,
Wall, 5,
12236,
Surface, 12262_Partition_20_0_10142, 
NoSun, 
NoWind, 
0, 
4, 
 17.851602619, 5.8192807241, 2.4399999915,
 17.2912205797, 6.3796627633, 2.4399999915,
 17.2912205797, 6.3796627633, 4.2324999915,
 17.8516025907, 5.8192807523, 3.4400001215;

BuildingSurface:Detailed, 
12262_Partition_20_0_10142,
Wall, 6,
12262,
Surface, 12236_Partition_9_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 17.2912205797, 6.3796627633, 2.4399999915,
 17.851602619, 5.8192807241, 2.4399999915,
 17.8516025907, 5.8192807523, 3.4400001215,
 17.2912205797, 6.3796627633, 4.2324999915;

BuildingSurface:Detailed, 
12236_Partition_10_0_0,
Wall, 5,
12236,
Surface, 12262_Partition_19_0_10143, 
NoSun, 
NoWind, 
0, 
4, 
 17.2912205781, 6.379662765, 2.4399999901,
 18.7690737507, 7.8575159376, 2.4399999901,
 18.7690736085, 7.8575157971, 4.2324999901,
 17.2912205843, 6.3796627729, 4.2325000001;

BuildingSurface:Detailed, 
12262_Partition_19_0_10143,
Wall, 6,
12262,
Surface, 12236_Partition_10_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 18.7690737507, 7.8575159376, 2.4399999901,
 17.2912205781, 6.379662765, 2.4399999901,
 17.2912205843, 6.3796627729, 4.2325000001,
 18.7690736085, 7.8575157971, 4.2324999901;

BuildingSurface:Detailed, 
12236_Wall_11_0_0,
Wall, 7,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
5, 
 18.7690738555, 7.8575160424, 2.4399999874,
 16.0431770042, 10.5834124741, 2.4399999874,
 16.0431767483, 10.5834122181, 4.0124997491,
 17.4839067993, 9.1426817257, 6.0499997191,
 18.769073562, 7.8575157523, 4.23250001;

FenestrationSurface:Detailed, 12236_Wall_11_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
12236_Wall_11_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 17.0818297249, 9.5447596085, 3.3762500045,
 16.705938781, 9.9206504946, 3.3762500045,
 16.7059386006, 9.9206503142, 4.484696126,
 17.0818295445, 9.5447594281, 4.4846961339;

BuildingSurface:Detailed, 
12236_Roof_17_0_0,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.0431767111, 10.5834121616, 4.0124997419,
 12.7356851355, 7.2759206195, 4.0124998485,
 14.127271304, 5.8843344464, 5.9804995994,
 17.4347627137, 9.1918258427, 5.9804994786;

BuildingSurface:Detailed, 
12236_Roof_17_0_1,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 17.4347627137, 9.1918258427, 5.9804994786,
 12.0377707613, 3.7948339122, 5.9804996756,
 12.0869148161, 3.7456898599, 6.0499998526,
 17.4839068067, 9.1426817385, 6.0499997193;

BuildingSurface:Detailed, 
12236_Roof_17_0_2,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
5, 
 10.6461845905, 5.186420083, 4.0124999248,
 10.0522149052, 4.5924504043, 4.0124999435,
 10.0522149078, 4.5288107631, 4.0574999619,
 11.4611253048, 3.1199003661, 6.0499998649,
 12.0869148128, 3.7456898608, 6.0499998497;

BuildingSurface:Detailed, 
12236_Roof_18_0_0,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 17.6846051193, 5.6522832724, 3.4400001378,
 17.8516025955, 5.8192807405, 3.4400001307,
 17.2912205725, 6.3796627709, 4.2325000023,
 17.1242230659, 6.2126652622, 4.2325000023;

BuildingSurface:Detailed, 
12236_Roof_18_0_1,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 17.1242230659, 6.2126652622, 4.2325000023,
 18.7690735949, 7.8575158111, 4.2325000023,
 18.6325843274, 7.994004992, 4.4255249166,
 16.9877338339, 6.3491544787, 4.4255249166;

BuildingSurface:Detailed, 
12236_Roof_18_0_2,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 14.2894183909, 3.3788605893, 4.2332071347,
 15.8879409077, 4.9773831591, 4.2332071585,
 15.7519517286, 5.1133723584, 4.4255249165,
 14.153429178, 3.5148497948, 4.425524921;

BuildingSurface:Detailed, 
12236_Roof_18_0_3,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.2818255552, 4.2495036677, 3.4400001211,
 16.4488229208, 4.4165010625, 3.4400001403,
 15.8879409055, 4.9773831606, 4.2332071611,
 15.7209434931, 4.8103857419, 4.2332071581;

BuildingSurface:Detailed, 
12236_Roof_18_0_5,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 12.778111547, 1.8665537345, 4.232500033,
 13.9965065314, 3.0849487171, 4.2325000215,
 13.8600173258, 3.2214379299, 4.4255249145,
 12.6416223446, 2.00304293, 4.4255249116;

BuildingSurface:Detailed, 
12236_Roof_18_0_6,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
5, 
 12.4734133332, 2.107612331, 4.6184083793,
 15.4485650904, 5.0827641405, 4.618408391,
 15.2543725339, 6.846733756, 6.0030381511,
 15.1945450734, 6.8533200643, 6.0499997782,
 11.4611252904, 3.119900376, 6.0499998769;

BuildingSurface:Detailed, 
12236_Roof_18_0_7,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 17.0183421425, 6.6525411977, 4.6184083812,
 18.4961950779, 8.1303941544, 4.6184083837,
 17.4839068047, 9.1426817375, 6.0499997176,
 15.1945450734, 6.8533200643, 6.0499997782;

BuildingSurface:Detailed, 
12236_Roof_18_0_8,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.9877338339, 6.3491544787, 4.4255249166,
 18.6325843274, 7.994004992, 4.4255249166,
 18.4961950771, 8.13039415, 4.6184083812,
 16.8513446218, 6.485543675, 4.6184083812;

BuildingSurface:Detailed, 
12236_Roof_18_0_9,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 12.6098025438, 1.9712231319, 4.4255249138,
 13.8600173306, 3.2214379365, 4.4255249157,
 13.7241281247, 3.3573271489, 4.6177012806,
 12.4739133108, 2.1071123573, 4.617701307;

BuildingSurface:Detailed, 
12236_Roof_18_0_10,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 14.153429191, 3.5148498017, 4.4255249166,
 15.7519517314, 5.1133723613, 4.4255249166,
 15.6155625335, 5.2497615718, 4.6184083812,
 14.017039986, 3.6512390051, 4.6184083812;

BuildingSurface:Detailed, 
12236_Roof_18_0_11,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 13.9960065299, 3.0854487187, 4.2332071303,
 14.289418394, 3.3788605862, 4.2332071303,
 14.017539986, 3.6507390051, 4.6177012744,
 13.724128124, 3.3573271495, 4.6177012815;

FenestrationSurface:Detailed, 12236_Roof_18_0_11_0_11_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
12236_Roof_18_0_11,
,
AutoCalculate, 
2, 
1, 
4, 
 14.0044979089, 3.1349400977, 4.2621985085,
 14.2399270167, 3.3703692083, 4.2621985085,
 14.0090486071, 3.6012476271, 4.5887098969,
 13.7736195013, 3.3658185264, 4.5887099026;

BuildingSurface:Detailed, 
12236_Roof_19_0_0,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 17.8516026165, 5.819280725, 4.618408389,
 17.0183421535, 6.6525411911, 4.6184083907,
 15.2543725324, 6.8467337504, 6.0030381579,
 17.0667140229, 5.0343922674, 6.0030381418;

BuildingSurface:Detailed, 
12236_ExtFloor_20_0_0,
Floor, 21,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 17.0183421527, 6.6525411903, 4.6184083898,
 17.8516026173, 5.8192807257, 4.6184083898,
 17.6846050886, 5.652283197, 4.6184083898,
 16.8513446311, 6.4855436687, 4.6184083898;

BuildingSurface:Detailed, 
12236_Wall_21_0_0,
Wall, 7,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 17.6846051155, 5.6522832832, 3.440000121,
 16.8513446311, 6.4855436687, 4.6184083898,
 17.6846050886, 5.652283197, 4.6184083898;

BuildingSurface:Detailed, 
12236_Wall_22_0_0,
Wall, 7,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 16.4488229136, 4.4165010814, 3.440000121,
 16.4488229786, 4.4165011154, 4.6184083898,
 15.6155625353, 5.2497615729, 4.6184083898;

BuildingSurface:Detailed, 
12236_ExtFloor_23_0_0,
Floor, 21,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 15.6155625353, 5.2497615729, 4.6184083898,
 16.4488229786, 4.4165011154, 4.6184083898,
 16.2818255631, 4.2495036715, 4.6184083898,
 15.4485650985, 5.0827641361, 4.6184083898;

BuildingSurface:Detailed, 
12236_Roof_24_0_0,
Roof, 17,
12236,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 15.4485650973, 5.0827641349, 4.6184083912,
 16.2818255643, 4.2495036727, 4.6184083885,
 17.066714021, 5.0343922654, 6.0030381423,
 15.2543725343, 6.8467337524, 6.0030381575;

Zone, 12262,
0,
0,
0,
0,
1 ,
1,
,
 1.2297,
 15.5246,
TARP,
,
No;


ZoneInfiltration:DesignFlowRate, 12262 Infiltration,
12262,
2,
Flow/zone,
.000239,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
12262_Partition_2_0_0,
Wall, 6,
12262,
Surface, 12286_Partition_4_0_10144, 
NoSun, 
NoWind, 
0, 
4, 
 16.1098671358,-.6609639727, 3.58927288,
 16.3027658359,-.8538626728, 3.58927288,
 16.3027658304,-.8538626672, 4.10444063,
 16.1098671146,-.6609639515, 4.10444063;

BuildingSurface:Detailed, 
12286_Partition_4_0_10144,
Wall, 5,
12286,
Surface, 12262_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 16.3027658359,-.8538626728, 3.58927288,
 16.1098671358,-.6609639727, 3.58927288,
 16.1098671146,-.6609639515, 4.10444063,
 16.3027658304,-.8538626672, 4.10444063;

BuildingSurface:Detailed, 
12262_Partition_2_0_1,
Wall, 6,
12262,
Surface, 12286_Partition_4_0_10145, 
NoSun, 
NoWind, 
0, 
4, 
 16.3027658482,-.8538626851, 2.4399999878,
 16.6680345061,-1.219131343, 2.4399999878,
 16.6680345095,-1.2191313464, 3.4438178878,
 16.3027658374,-.8538626743, 3.4438179;

BuildingSurface:Detailed, 
12286_Partition_4_0_10145,
Wall, 5,
12286,
Surface, 12262_Partition_2_0_1, 
NoSun, 
NoWind, 
0, 
4, 
 16.6680345061,-1.219131343, 2.4399999878,
 16.3027658482,-.8538626851, 2.4399999878,
 16.3027658374,-.8538626743, 3.4438179,
 16.6680345095,-1.2191313464, 3.4438178878;

BuildingSurface:Detailed, 
12262_Partition_2_0_2,
Wall, 6,
12262,
Surface, 12286_Partition_4_0_10146, 
NoSun, 
NoWind, 
0, 
4, 
 15.2598823479, .1890208152, 2.4399999877,
 16.3027658482,-.8538626851, 2.4399999878,
 16.3027658359,-.8538626728, 3.58927288,
 15.2598824064, .1890207568, 3.5892728777;

BuildingSurface:Detailed, 
12286_Partition_4_0_10146,
Wall, 5,
12286,
Surface, 12262_Partition_2_0_2, 
NoSun, 
NoWind, 
0, 
4, 
 16.3027658482,-.8538626851, 2.4399999878,
 15.2598823479, .1890208152, 2.4399999877,
 15.2598824064, .1890207568, 3.5892728777,
 16.3027658359,-.8538626728, 3.58927288;

BuildingSurface:Detailed, 
12262_Partition_2_0_3,
Wall, 6,
12262,
Surface, 12286_Partition_4_0_10147, 
NoSun, 
NoWind, 
0, 
4, 
 15.066983671, .3819194921, 3.4438178863,
 15.2598823983, .1890207648, 3.4438178863,
 15.2598824292, .1890207339, 4.1044406263,
 15.0669836993, .3819194638, 4.1044406263;

BuildingSurface:Detailed, 
12286_Partition_4_0_10147,
Wall, 5,
12286,
Surface, 12262_Partition_2_0_3, 
NoSun, 
NoWind, 
0, 
4, 
 15.2598823983, .1890207648, 3.4438178863,
 15.066983671, .3819194921, 3.4438178863,
 15.0669836993, .3819194638, 4.1044406263,
 15.2598824292, .1890207339, 4.1044406263;

BuildingSurface:Detailed, 
12262_Partition_2_0_4,
Wall, 6,
12262,
Surface, 12286_Partition_4_0_10148, 
NoSun, 
NoWind, 
0, 
4, 
 14.673993818, .7749093451, 2.4399999863,
 15.2598823514, .1890208117, 2.4399999863,
 15.2598823983, .1890207648, 3.4438178863,
 14.673993818, .7749093451, 3.4438178863;

BuildingSurface:Detailed, 
12286_Partition_4_0_10148,
Wall, 5,
12286,
Surface, 12262_Partition_2_0_4, 
NoSun, 
NoWind, 
0, 
4, 
 15.2598823514, .1890208117, 2.4399999863,
 14.673993818, .7749093451, 2.4399999863,
 14.673993818, .7749093451, 3.4438178863,
 15.2598823983, .1890207648, 3.4438178863;

BuildingSurface:Detailed, 
12262_Partition_2_0_5,
Wall, 6,
12262,
Surface, 12286_Partition_4_0_10149, 
NoSun, 
NoWind, 
0, 
4, 
 16.1098671146,-.6609639515, 4.10444063,
 16.3027658304,-.8538626672, 4.10444063,
 16.3027658233,-.8538626602, 4.61840839,
 16.1098670934,-.6609639303, 4.61840839;

BuildingSurface:Detailed, 
12286_Partition_4_0_10149,
Wall, 5,
12286,
Surface, 12262_Partition_2_0_5, 
NoSun, 
NoWind, 
0, 
4, 
 16.3027658304,-.8538626672, 4.10444063,
 16.1098671146,-.6609639515, 4.10444063,
 16.1098670934,-.6609639303, 4.61840839,
 16.3027658233,-.8538626602, 4.61840839;

BuildingSurface:Detailed, 
12262_Partition_2_0_6,
Wall, 6,
12262,
Surface, 12286_Partition_4_0_10150, 
NoSun, 
NoWind, 
0, 
4, 
 15.0669836992, .3819194639, 4.10444063,
 15.2598824362, .1890207269, 4.10444063,
 15.2598824574, .1890207058, 4.61840839,
 15.0669837275, .3819194356, 4.61840839;

BuildingSurface:Detailed, 
12286_Partition_4_0_10150,
Wall, 5,
12286,
Surface, 12262_Partition_2_0_6, 
NoSun, 
NoWind, 
0, 
4, 
 15.2598824362, .1890207269, 4.10444063,
 15.0669836992, .3819194639, 4.10444063,
 15.0669837275, .3819194356, 4.61840839,
 15.2598824574, .1890207058, 4.61840839;

BuildingSurface:Detailed, 
12262_Partition_2_0_7,
Wall, 6,
12262,
Surface, 12286_Partition_4_0_10151, 
NoSun, 
NoWind, 
0, 
4, 
 14.9005530569, .5483501062, 4.61940839,
 16.1098670934,-.6609639303, 4.61940839,
 16.1098670651,-.660963902, 5.25330485,
 15.68487474,-.2359715769, 6.00303807;

BuildingSurface:Detailed, 
12286_Partition_4_0_10151,
Wall, 5,
12286,
Surface, 12262_Partition_2_0_7, 
NoSun, 
NoWind, 
0, 
4, 
 16.1098670934,-.6609639303, 4.61940839,
 14.9005530569, .5483501062, 4.61940839,
 15.68487474,-.2359715769, 6.00303807,
 16.1098670651,-.660963902, 5.25330485;

BuildingSurface:Detailed, 
12262_Partition_2_0_8,
Wall, 6,
12262,
Surface, 12286_Partition_4_0_10152, 
NoSun, 
NoWind, 
0, 
3, 
 16.1098670934,-.6609639303, 4.61840839,
 16.4697632531,-1.0208600899, 4.6184083897,
 16.1098670673,-.6609639041, 5.2533048545;

BuildingSurface:Detailed, 
12286_Partition_4_0_10152,
Wall, 5,
12286,
Surface, 12262_Partition_2_0_8, 
NoSun, 
NoWind, 
0, 
3, 
 16.4697632531,-1.0208600899, 4.6184083897,
 16.1098670934,-.6609639303, 4.61840839,
 16.1098670673,-.6609639041, 5.2533048545;

BuildingSurface:Detailed, 
12262_Partition_2_0_9,
Wall, 6,
12262,
Surface, 12286_Partition_4_0_10153, 
NoSun, 
NoWind, 
0, 
4, 
 15.2598824055, .1890207576, 3.58927288,
 16.1098671346,-.6609639715, 3.58927288,
 16.1098670934,-.6609639303, 4.61940839,
 15.2598824558, .1890207073, 4.61940839;

BuildingSurface:Detailed, 
12286_Partition_4_0_10153,
Wall, 5,
12286,
Surface, 12262_Partition_2_0_9, 
NoSun, 
NoWind, 
0, 
4, 
 16.1098671346,-.6609639715, 3.58927288,
 15.2598824055, .1890207576, 3.58927288,
 15.2598824558, .1890207073, 4.61940839,
 16.1098670934,-.6609639303, 4.61940839;

FenestrationSurface:Detailed, 12262_Partition_2_0_9_0_9_0_Win,
Window, 
Project internal glazing - 1002,
12262_Partition_2_0_9,
12286_Partition_4_0_0_0_0_0_Win_10155,
0, 
3, 
1, 
4, 
 15.2888737855, .1600293776, 3.63027288,
 16.0808757549,-.6319725918, 3.63027288,
 16.080875717,-.6319725539, 4.57840839,
 15.2888738318, .1600293313, 4.57840839;

FenestrationSurface:Detailed, 12286_Partition_4_0_0_0_0_0_Win_10155,
Window, 
Project internal glazing - 1002,
12286_Partition_4_0_10153,
12262_Partition_2_0_9_0_9_0_Win,
0, 
3, 
 1, 
4, 
 16.0808757549,-.6319725918, 3.63027288,
 15.2888737855, .1600293776, 3.63027288,
 15.2888738318, .1600293313, 4.57840839,
 16.080875717,-.6319725539, 4.57840839;

BuildingSurface:Detailed, 
12262_Wall_4_0_0,
Wall, 7,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 15.2317989482, .2225035862, 3.5892728801,
 15.0696835404, .384619003, 3.5892728801,
 15.0696834808, .384619064, 4.1044406301,
 15.2317989489, .2225035869, 4.1044406301;

BuildingSurface:Detailed, 
12262_Wall_4_0_1,
Wall, 7,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.1433499956,-.689047512, 3.4399999601,
 15.0696835577, .3846189853, 3.4399999301,
 15.0696835404, .384619003, 3.5892728801,
 16.1433499958,-.6890475118, 3.5892728801;

BuildingSurface:Detailed, 
12262_Wall_4_0_2,
Wall, 7,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.3054655274,-.8511630527, 3.4399999701,
 16.1433499956,-.689047512, 3.4399999649,
 16.1433499965,-.6890475112, 4.1044406301,
 16.3054655,-.8511630236, 4.1044406301;

BuildingSurface:Detailed, 
12262_Wall_4_0_3,
Wall, 7,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 15.2317989489, .2225035869, 4.1044406301,
 15.0696834808, .384619064, 4.1044406301,
 15.0696834178, .3846191283, 4.6184083901,
 15.2317989495, .2225035876, 4.6184083901;

BuildingSurface:Detailed, 
12262_Wall_4_0_4,
Wall, 7,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.3054655,-.8511630236, 4.1044406301,
 16.1433499965,-.6890475112, 4.1044406301,
 16.1433499972,-.6890475105, 4.6184083901,
 16.3054654794,-.8511630017, 4.6184083901;

BuildingSurface:Detailed, 
12262_Wall_4_0_5,
Wall, 7,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.4718960465,-1.0175935779, 4.6194083901,
 15.2317989496, .2225035876, 4.6194083901,
 15.2317989503, .2225035883, 5.1990000201,
 15.6875744151,-.2332718995, 6.0030380701;

BuildingSurface:Detailed, 
12262_Wall_4_0_6,
Wall, 7,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 15.2317989495, .2225035876, 4.6184083901,
 14.9026858937, .5516166616, 4.6184083901,
 15.2317989503, .2225035883, 5.1990000204;

BuildingSurface:Detailed, 
12262_Wall_4_0_7,
Wall, 7,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.1433499958,-.6890475118, 3.5892728801,
 15.2317989482, .2225035862, 3.5892728801,
 15.2317989496, .2225035876, 4.6194083901,
 16.1433499972,-.6890475105, 4.6194083901;

FenestrationSurface:Detailed, 12262_Wall_4_0_7_0_7_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
12262_Wall_4_0_7,
,
AutoCalculate, 
1, 
1, 
4, 
 16.1143586186,-.660056133, 3.6302728801,
 15.2607903255, .1935122074, 3.6302728801,
 15.2607903267, .1935122087, 4.5784083901,
 16.1143586199,-.6600561317, 4.5784083901;

BuildingSurface:Detailed, 
12262_Roof_8_0_0,
Roof, 19,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 14.6739938151, .7749093423, 3.4438178997,
 13.7379129513, 1.7109902077, 3.4438178997,
 12.9336750924, 1.7109901832, 4.0124999413,
 14.2718748777, .3727904056, 4.0124999343;

BuildingSurface:Detailed, 
12262_Roof_8_0_1,
Roof, 19,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 17.377840983,-.5093248742, 2.4399999878,
 15.1575258616, 1.7109902509, 2.4399999878,
 13.7379129513, 1.7109902077, 3.4438178997,
 16.668034505,-1.219131351, 3.4438178997;

BuildingSurface:Detailed, 
12262_Roof_8_0_2,
Roof, 19,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 18.3395063745,-1.470990268, 2.4399999883,
 17.3778409835,-.5093248747, 2.4399999878,
 16.2659155673,-1.6212502873, 4.0124999343,
 17.227580843,-2.5829155554, 4.0124999277;

BuildingSurface:Detailed, 
12262_Partition_9_0_0,
Wall, 6,
12262,
Surface, 12286_Partition_12_0_10155, 
NoSun, 
NoWind, 
0, 
4, 
 16.6680345095,-1.2191313464, 2.4399999847,
 16.2659155686,-1.6212502874, 2.4399999847,
 16.2659155682,-1.621250287, 4.0124999347,
 16.6680345093,-1.2191313462, 3.4438178947;

BuildingSurface:Detailed, 
12286_Partition_12_0_10155,
Wall, 5,
12286,
Surface, 12262_Partition_9_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 16.2659155686,-1.6212502874, 2.4399999847,
 16.6680345095,-1.2191313464, 2.4399999847,
 16.6680345093,-1.2191313462, 3.4438178947,
 16.2659155682,-1.621250287, 4.0124999347;

BuildingSurface:Detailed, 
12262_ExtFloor_10_0_0,
Floor, 21,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 19.8244306078, 6.8021590811, 2.4399999867,
 20.0365626492, 6.5900270397, 2.4399999867,
 15.157525859, 1.7109902495, 2.4399999877,
 14.9453938176, 1.9231222909, 2.4399999877;

BuildingSurface:Detailed, 
12262_ExtFloor_10_0_1,
Floor, 21,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 14.9453938176, 1.9231222909, 2.4399999877,
 18.3395063744,-1.4709902658, 2.4399999877,
 18.1273743329,-1.6831222931, 2.4399999878,
 14.7332617832, 1.7109902566, 2.4399999878;

BuildingSurface:Detailed, 
12262_Partition_11_0_0,
Wall, 6,
12262,
Surface, 12286_Partition_8_0_10156, 
NoSun, 
NoWind, 
0, 
4, 
 14.271874877, .3727904042, 2.4399999836,
 14.6739938179, .7749093452, 2.4399999836,
 14.6739938177, .7749093455, 3.4438178936,
 14.2718748766, .3727904046, 4.0124999336;

BuildingSurface:Detailed, 
12286_Partition_8_0_10156,
Wall, 5,
12286,
Surface, 12262_Partition_11_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 14.6739938179, .7749093452, 2.4399999836,
 14.271874877, .3727904042, 2.4399999836,
 14.2718748766, .3727904046, 4.0124999336,
 14.6739938177, .7749093455, 3.4438178936;

BuildingSurface:Detailed, 
12262_Partition_12_0_0,
Wall, 6,
12262,
Surface, 12286_Partition_7_0_10157, 
NoSun, 
NoWind, 
0, 
4, 
 13.658459489, .9862057914, 2.4399999912,
 14.2718748771, .372790405, 2.4399999912,
 14.2718748779, .3727904058, 4.0124999312,
 13.6584594898, .9862057922, 4.0124999312;

BuildingSurface:Detailed, 
12286_Partition_7_0_10157,
Wall, 5,
12286,
Surface, 12262_Partition_12_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 14.2718748771, .372790405, 2.4399999912,
 13.658459489, .9862057914, 2.4399999912,
 13.6584594898, .9862057922, 4.0124999312,
 14.2718748779, .3727904058, 4.0124999312;

BuildingSurface:Detailed, 
12262_Roof_14_0_0,
Roof, 19,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 17.8516026228, 5.8192807327, 3.4400001173,
 19.3294557134, 7.2971338233, 3.4400001173,
 18.769073624, 7.8575157939, 4.2324999984,
 17.2912205828, 6.3796627726, 4.2325000126;

BuildingSurface:Detailed, 
12262_Roof_14_0_1,
Roof, 19,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.9889324272, 3.5423968198, 2.4399999898,
 20.036562652, 6.5900270346, 2.4399999828,
 19.3294557134, 7.2971338233, 3.4400001173,
 16.2818255685, 4.2495036784, 3.4400001173;

BuildingSurface:Detailed, 
12262_Roof_14_0_2,
Roof, 19,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
5, 
 15.1575258594, 1.7109902534, 2.4399999909,
 16.9889324311, 3.5423968224, 2.4399999889,
 15.7214435209, 4.8098857208, 4.2325000196,
 12.778111539, 1.8665537352, 4.232500017,
 12.9336750884, 1.7109901873, 4.0124999328;

BuildingSurface:Detailed, 
12262_Wall_15_0_0,
Wall, 7,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 17.2275809607,-2.5829156795, 2.4399999874,
 18.3395063741,-1.4709902661, 2.4399999874,
 17.2275808416,-2.5829155557, 4.0124999263;

BuildingSurface:Detailed, 
12262_Partition_16_0_0,
Wall, 6,
12262,
Surface, 12286_Partition_13_0_10158, 
NoSun, 
NoWind, 
0, 
4, 
 16.2659155685,-1.6212502891, 2.4399999903,
 17.2275809624,-2.5829156794, 2.4399999903,
 17.2275808428,-2.5829155587, 4.0124999303,
 16.2659155691,-1.6212502885, 4.0124999303;

BuildingSurface:Detailed, 
12286_Partition_13_0_10158,
Wall, 5,
12286,
Surface, 12262_Partition_16_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 17.2275809624,-2.5829156794, 2.4399999903,
 16.2659155685,-1.6212502891, 2.4399999903,
 16.2659155691,-1.6212502885, 4.0124999303,
 17.2275808428,-2.5829155587, 4.0124999303;

BuildingSurface:Detailed, 
12262_Wall_18_0_0,
Wall, 7,
12262,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 20.0365626489, 6.5900270394, 2.4399999874,
 18.7690737507, 7.8575159376, 2.4399999874,
 18.7690736098, 7.8575157978, 4.2324999916;

Zone, 12286,
0,
0,
0,
0,
1 ,
1,
,
 49.8151,
 17.7792,
TARP,
,
Yes;


PEOPLE, People 12286,
12286,
3329,
People/Area,
,
 .022938776,
,
 .3,
AutoCalculate,
Activity Schedule 12286,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 12286,
8060;

Schedule:Compact, Activity Schedule 12286,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  81;

Schedule:Compact, Clothing Schedule 12286,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 12286 General lighting,
12286,
3330,
Watts/Area,
,
5,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#12286#GeneralLights;

OtherEquipment, 12286 Equipment gain,
Electricity,
12286,
3331,
Watts/Area,
,
3.58,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 12286,
DHW 12286,
 2.99142095238095E-07,
3329,
DHW Supply Temperature 12286,
DHW Supply Temperature 12286,
DHW Mains Temperature 12286,
12286,
,
;

Schedule:Compact, DHW Supply Temperature 12286,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 12286,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 12286 Infiltration,
12286,
2,
Flow/zone,
.009686,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
12286_ExtFloor_0_0_0,
Floor, 21,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 14.8999861988, .5489169643, 4.6184083898,
 15.0669837275, .3819194356, 4.6184083898,
 14.2364229188,-.4486413589, 4.6184083898,
 14.0694253972,-.2816438373, 4.6184083898;

BuildingSurface:Detailed, 
12286_Roof_1_0_0,
Roof, 17,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 15.0669836932, .3819195144, 3.4438179206,
 14.6739938409, .7749093681, 3.4438179206,
 14.2718748972, .3727904258, 4.0124999608,
 14.6648647735,-.0201994519, 4.0124999608;

BuildingSurface:Detailed, 
12286_Roof_1_0_1,
Roof, 17,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.668034529,-1.219131327, 3.4438179206,
 16.3027658929,-.8538626896, 3.4438179206,
 15.9006469218,-1.2559816045, 4.0124999608,
 16.2659155853,-1.6212502693, 4.0124999608;

BuildingSurface:Detailed, 
12286_Roof_1_0_2,
Roof, 17,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
5, 
 16.7991388839,-3.0113574252, 4.6184083204,
 15.6392024013,-1.8514209412, 4.6184083224,
 13.8752327848,-2.0456135135, 6.0030380317,
 13.74242261,-3.2520094255, 6.949999698,
 15.1504545689,-4.660041373, 6.9499996864;

BuildingSurface:Detailed, 
12286_Roof_1_0_3,
Roof, 17,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 14.0694253484,-.2816438832, 4.6184083227,
 13.2300175835, .5577638869, 4.6184083211,
 11.581333427,-1.09092026, 6.9499997158,
 13.74242261,-3.2520094255, 6.949999698;

BuildingSurface:Detailed, 
12286_Roof_1_0_4,
Roof, 17,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 17.2275808555,-2.5829155429, 4.0124999608,
 15.9006469209,-1.2559816036, 4.0124999608,
 15.4722049634,-1.6844235031, 4.6184083227,
 16.7991388796,-3.011357424, 4.6184083227;

BuildingSurface:Detailed, 
12286_Roof_1_0_5,
Roof, 17,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 14.6648647707,-.0201994491, 4.0124999608,
 13.6584595111, .9862058141, 4.0124999608,
 13.2300175818, .5577638864, 4.6184083227,
 14.2364228697,-.4486414052, 4.6184083227;

BuildingSurface:Detailed, 
12286_Roof_2_0_0,
Roof, 17,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 14.8999862, .5489169631, 4.6184083884,
 14.0694253984,-.2816438385, 4.6184083884,
 13.8752327651,-2.0456135165, 6.0030380207,
 15.6848747469,-.2359715837, 6.0030380639;

BuildingSurface:Detailed, 
12286_Wall_3_0_0,
Wall, 7,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 15.06698367, .3819194957, 3.4438178905,
 14.2364229235,-.4486413636, 4.6184083898,
 15.0669837251, .381919438, 4.6184083898;

BuildingSurface:Detailed, 
12286_Roof_5_0_0,
Roof, 17,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 11.084590795,-1.5876628891, 6.2474996341,
 14.6537119825,-5.1567840607, 6.2474996228,
 15.1504545567,-4.6600413831, 6.9499996758,
 11.5813334268,-1.090920264, 6.9499996909;

BuildingSurface:Detailed, 
12286_Roof_9_0_0,
Roof, 17,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 15.6392024489,-1.851420889, 4.618408387,
 16.4697632505,-1.0208600874, 4.618408387,
 15.6848747305,-.2359715674, 6.0030380576,
 13.8752327889,-2.0456135404, 6.0030380299;

BuildingSurface:Detailed, 
12286_ExtFloor_10_0_0,
Floor, 21,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 16.3027658233,-.8538626601, 4.6184083898,
 16.469763253,-1.0208600899, 4.6184083898,
 15.6392024514,-1.8514208915, 4.6184083898,
 15.4722050146,-1.6844234547, 4.6184083898;

BuildingSurface:Detailed, 
12286_Wall_11_0_0,
Wall, 7,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 16.3027658697,-.8538627076, 3.4438178905,
 16.3027658209,-.8538626578, 4.6184083898,
 15.4722050193,-1.6844234594, 4.6184083898;

BuildingSurface:Detailed, 
12286_Wall_14_1_0,
Wall, 7,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 14.6537121053,-5.1567841927, 4.6374999965,
 15.1504545658,-4.6600416232, 5.3399999982,
 14.6537119962,-5.1567840836, 6.0424999999;

BuildingSurface:Detailed, 
12286_Wall_14_1_1,
Wall, 7,
12286,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
6, 
 17.201064456,-2.6094321834, 2.4399999988,
 17.227580961,-2.5829156784, 2.4399999917,
 17.2275808388,-2.5829155563, 4.0124999303,
 15.1504545557,-4.6600413831, 6.9499996691,
 14.6537119803,-5.1567840677, 6.247499632,
 14.6537119962,-5.1567840836, 6.0424999999;

BuildingSurface:Detailed, 
12286_Partition_16_0_0,
Wall, 13,
12286,
Surface, 12313_Partition_5_0_10159, 
NoSun, 
NoWind, 
0, 
4, 
 11.3320781738,-1.3401755128, 2.4399999903,
 11.0845908004,-1.5876628863, 2.4399999903,
 11.0845908004,-1.5876628863, 6.2474996103,
 11.3320781738,-1.3401755128, 6.5974995803;

BuildingSurface:Detailed, 
12313_Partition_5_0_10159,
Wall, 14,
12313,
Surface, 12286_Partition_16_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 11.0845908004,-1.5876628863, 2.4399999903,
 11.3320781738,-1.3401755128, 2.4399999903,
 11.3320781738,-1.3401755128, 6.5974995803,
 11.0845908004,-1.5876628863, 6.2474996103;

BuildingSurface:Detailed, 
12286_Partition_18_0_0,
Wall, 13,
12286,
Surface, 12306_Partition_4_0_10160, 
NoSun, 
NoWind, 
0, 
4, 
 11.084590799,-1.5876628851, 2.43999999,
 12.6197196282,-3.1227917139, 2.43999999,
 12.6197196281,-3.1227917141, 6.24749961,
 11.0845907989,-1.5876628852, 6.24749962;

BuildingSurface:Detailed, 
12306_Partition_4_0_10160,
Wall, 14,
12306,
Surface, 12286_Partition_18_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 12.6197196282,-3.1227917139, 2.43999999,
 11.084590799,-1.5876628851, 2.43999999,
 11.0845907989,-1.5876628852, 6.24749962,
 12.6197196281,-3.1227917141, 6.24749961;

Zone, 12306,
0,
0,
0,
0,
1 ,
1,
,
 9.92,
 4.8378,
TARP,
,
Yes;


PEOPLE, People 12306,
12306,
3334,
People/Area,
,
 .018736842,
,
 .3,
AutoCalculate,
Activity Schedule 12306,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 12306,
8060;

Schedule:Compact, Activity Schedule 12306,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  108;

Schedule:Compact, Clothing Schedule 12306,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 12306 General lighting,
12306,
3335,
Watts/Area,
,
7.5,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#12306#GeneralLights;

OtherEquipment, 12306 Equipment gain,
Electricity,
12306,
3336,
Watts/Area,
,
1.67,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 12306,
DHW 12306,
 1.87429385964912E-07,
3334,
DHW Supply Temperature 12306,
DHW Supply Temperature 12306,
DHW Mains Temperature 12306,
12306,
,
;

Schedule:Compact, DHW Supply Temperature 12306,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 12306,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 12306 Infiltration,
12306,
2,
Flow/zone,
.001929,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
12306_Partition_1_0_0,
Wall, 13,
12306,
Surface, 12313_Partition_4_0_10161, 
NoSun, 
NoWind, 
0, 
4, 
 11.0845907991,-1.587662885, 2.4399999895,
 9.2355065663,-3.4367471178, 2.4399999895,
 9.235506567,-3.4367471184, 3.6324998695,
 11.0845908012,-1.5876628871, 6.2474996095;

BuildingSurface:Detailed, 
12313_Partition_4_0_10161,
Wall, 14,
12313,
Surface, 12306_Partition_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.2355065663,-3.4367471178, 2.4399999895,
 11.0845907991,-1.587662885, 2.4399999895,
 11.0845908012,-1.5876628871, 6.2474996095,
 9.235506567,-3.4367471184, 3.6324998695;

BuildingSurface:Detailed, 
12306_Partition_2_0_0,
Wall, 5,
12306,
Surface, 12332_Partition_8_0_10162, 
NoSun, 
NoWind, 
0, 
4, 
 9.2355065655,-3.436747117, 2.4399999921,
 10.7706353946,-4.971875946, 2.4399999921,
 10.7706353946,-4.971875946, 3.6324998621,
 9.2355065655,-3.436747117, 3.6324998621;

BuildingSurface:Detailed, 
12332_Partition_8_0_10162,
Wall, 6,
12332,
Surface, 12306_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 10.7706353946,-4.971875946, 2.4399999921,
 9.2355065655,-3.436747117, 2.4399999921,
 9.2355065655,-3.436747117, 3.6324998621,
 10.7706353946,-4.971875946, 3.6324998621;

BuildingSurface:Detailed, 
12306_Roof_5_0_0,
Roof, 17,
12306,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 9.2355065656,-3.4367471213, 3.6324998693,
 10.7706353974,-4.9718759447, 3.632499877,
 12.6197196243,-3.1227917144, 6.2474996099,
 11.0845908026,-1.5876628843, 6.247499614;

FenestrationSurface:Detailed, 12306_Roof_5_0_0_0_0_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
12306_Roof_5_0_0,
,
AutoCalculate, 
2, 
1, 
4, 
 10.7076536283,-4.0039384308, 4.2724001563,
 11.0370707394,-4.3333555339, 4.2724001624,
 11.3413145149,-4.029111759, 4.7026657925,
 11.0118973975,-3.6996946496, 4.7026657865;

Zone, 12313,
0,
0,
0,
0,
1 ,
1,
,
 25.6917,
 11.6555,
TARP,
,
Yes;


PEOPLE, People 12313,
12313,
3334,
People/Area,
,
 .018736842,
,
 .3,
AutoCalculate,
Activity Schedule 12313,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 12313,
8060;

Schedule:Compact, Activity Schedule 12313,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  108;

Schedule:Compact, Clothing Schedule 12313,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 12313 General lighting,
12313,
3335,
Watts/Area,
,
7.5,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#12313#GeneralLights;

OtherEquipment, 12313 Equipment gain,
Electricity,
12313,
3336,
Watts/Area,
,
1.67,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 12313,
DHW 12313,
 4.51565423976608E-07,
3334,
DHW Supply Temperature 12313,
DHW Supply Temperature 12313,
DHW Mains Temperature 12313,
12313,
,
;

Schedule:Compact, DHW Supply Temperature 12313,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 12313,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 12313 Infiltration,
12313,
2,
Flow/zone,
.004996,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
12313_Partition_1_0_0,
Wall, 5,
12313,
Surface, 12332_Partition_6_0_10163, 
NoSun, 
NoWind, 
0, 
4, 
 7.2917584588,-2.2833675378, 2.4399999916,
 8.8403222961,-3.831931388, 2.4399999916,
 8.8403222904,-3.8319313937, 3.0736249716,
 7.2917584531,-2.2833675435, 3.0736249716;

BuildingSurface:Detailed, 
12332_Partition_6_0_10163,
Wall, 6,
12332,
Surface, 12313_Partition_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 8.8403222961,-3.831931388, 2.4399999916,
 7.2917584588,-2.2833675378, 2.4399999916,
 7.2917584531,-2.2833675435, 3.0736249716,
 8.8403222904,-3.8319313937, 3.0736249716;

BuildingSurface:Detailed, 
12313_Partition_2_0_0,
Wall, 5,
12313,
Surface, 12332_Partition_5_0_10164, 
NoSun, 
NoWind, 
0, 
4, 
 7.6869427226,-1.8881832741, 2.43999999,
 7.2917584556,-2.283367541, 2.43999999,
 7.291758455,-2.2833675404, 3.07362498,
 7.6869427215,-1.8881832729, 3.63249988;

BuildingSurface:Detailed, 
12332_Partition_5_0_10164,
Wall, 6,
12332,
Surface, 12313_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 7.2917584556,-2.283367541, 2.43999999,
 7.6869427226,-1.8881832741, 2.43999999,
 7.6869427215,-1.8881832729, 3.63249988,
 7.291758455,-2.2833675404, 3.07362498;

BuildingSurface:Detailed, 
12313_Partition_3_0_0,
Wall, 5,
12313,
Surface, 12332_Partition_7_0_10165, 
NoSun, 
NoWind, 
0, 
4, 
 8.8403222994,-3.8319313848, 2.43999999,
 9.2355065664,-3.4367471178, 2.43999999,
 9.2355065664,-3.4367471178, 3.63249987,
 8.8403222994,-3.8319313848, 3.07362498;

BuildingSurface:Detailed, 
12332_Partition_7_0_10165,
Wall, 6,
12332,
Surface, 12313_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.2355065664,-3.4367471178, 2.43999999,
 8.8403222994,-3.8319313848, 2.43999999,
 8.8403222994,-3.8319313848, 3.07362498,
 9.2355065664,-3.4367471178, 3.63249987;

BuildingSurface:Detailed, 
12313_Partition_7_0_0,
Wall, 14,
12313,
Surface, 12344_Partition_3_0_10166, 
NoSun, 
NoWind, 
0, 
4, 
 8.6853774976, 1.3065251633, 2.4399999906,
 6.5888058914,-.7900464429, 2.4399999906,
 6.588805891,-.7900464425, 3.6324998806,
 8.6853774963, 1.3065251647, 6.5974996006;

BuildingSurface:Detailed, 
12344_Partition_3_0_10166,
Wall, 13,
12344,
Surface, 12313_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 6.5888058914,-.7900464429, 2.4399999906,
 8.6853774976, 1.3065251633, 2.4399999906,
 8.6853774963, 1.3065251647, 6.5974996006,
 6.588805891,-.7900464425, 3.6324998806;

BuildingSurface:Detailed, 
12313_Partition_8_0_0,
Wall, 5,
12313,
Surface, 12332_Partition_4_0_10167, 
NoSun, 
NoWind, 
0, 
4, 
 6.5888058925,-.790046444, 2.4399999921,
 7.6869427237,-1.8881832752, 2.4399999921,
 7.6869427237,-1.8881832752, 3.6324998721,
 6.5888058925,-.790046444, 3.6324998821;

BuildingSurface:Detailed, 
12332_Partition_4_0_10167,
Wall, 6,
12332,
Surface, 12313_Partition_8_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 7.6869427237,-1.8881832752, 2.4399999921,
 6.5888058925,-.790046444, 2.4399999921,
 6.5888058925,-.790046444, 3.6324998821,
 7.6869427237,-1.8881832752, 3.6324998721;

BuildingSurface:Detailed, 
12313_Roof_9_0_0,
Roof, 17,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.9346477189,-3.4081243985, 3.4400000221,
 9.0993884942,-3.572865179, 3.440000027,
 9.9479166489,-2.7243370258, 4.639999926,
 9.7831758611,-2.5595962328, 4.6399999211;

BuildingSurface:Detailed, 
12313_Roof_9_0_1,
Roof, 17,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 7.4564991309,-2.4481082795, 3.0736250145,
 8.8403222355,-3.8319314372, 3.0736250487,
 9.0993884942,-3.572865179, 3.440000027,
 7.71556539,-2.1890420317, 3.4399999857;

BuildingSurface:Detailed, 
12313_Roof_9_0_2,
Roof, 17,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 7.1336881054,-1.3349286811, 3.632499897,
 7.6869426951,-1.8881832931, 3.6324999098,
 8.3993527895,-1.1757731784, 4.6399998373;

BuildingSurface:Detailed, 
12313_Roof_9_0_3,
Roof, 17,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 7.2917584303,-2.2833675692, 3.0736250128,
 7.4564991339,-2.4481082766, 3.0736250187,
 8.5640935629,-1.3405139009, 4.6399998819,
 8.399352838,-1.1757731723, 4.639999876;

BuildingSurface:Detailed, 
12313_Roof_9_0_4,
Roof, 17,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
5, 
 6.5888058859,-.7900464418, 3.6324998827,
 7.1336881076,-1.3349286823, 3.6324998977,
 10.1706554069,-.9530344265, 6.0499999056,
 10.2571443443,-.2652417354, 6.5974996234,
 8.6853775067, 1.3065251758, 6.597499594;

BuildingSurface:Detailed, 
12313_Roof_9_0_5,
Roof, 17,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 9.9479166515,-2.7243370327, 4.639999923,
 11.3320781256,-1.3401755641, 6.5974996455,
 10.2571443484,-.2652417378, 6.5974996245;

BuildingSurface:Detailed, 
12313_Roof_10_0_0,
Roof, 17,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.8403222987,-3.8319313841, 4.6399999867,
 9.9479166053,-2.7243370775, 4.6399999867,
 10.1706554416,-.9530344012, 6.0499998684,
 8.0660403689,-3.0576494544, 6.0499998861;

BuildingSurface:Detailed, 
12313_ExtFloor_11_0_0,
Floor, 21,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 9.7831758156,-2.5595962878, 4.6399999874,
 9.9479166059,-2.7243370782, 4.6399999874,
 8.8403222993,-3.8319313848, 4.6399999874,
 8.6755814948,-3.6671905803, 4.6399999874;

BuildingSurface:Detailed, 
12313_Roof_12_0_0,
Roof, 17,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.3993527611,-1.1757732475, 4.6399999885,
 7.2917584589,-2.2833675444, 4.6399999837,
 8.0660403763,-3.0576494617, 6.0499998855,
 10.1706554307,-.9530343903, 6.04999987;

BuildingSurface:Detailed, 
12313_ExtFloor_13_0_0,
Floor, 21,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.3993527622,-1.1757732486, 4.6399999874,
 8.5640934819,-1.3405139682, 4.6399999874,
 7.4564991611,-2.4481082465, 4.6399999874,
 7.2917584556,-2.283367541, 4.6399999874;

BuildingSurface:Detailed, 
12313_Wall_14_0_0,
Wall, 7,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 7.7155653902,-2.1890420382, 3.4399999866,
 7.4564991715,-2.4481082569, 3.4399999866,
 7.4564991684,-2.4481082539, 4.6399999874,
 8.564093468,-1.3405139543, 4.6399999874;

BuildingSurface:Detailed, 
12313_ExtFloor_15_0_0,
Floor, 21,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 7.7155653869,-2.1890420349, 3.4399999866,
 8.9346477347,-3.4081243687, 3.4399999866,
 8.675581509,-3.6671905944, 3.4399999866,
 7.4564991682,-2.4481082536, 3.4399999866;

BuildingSurface:Detailed, 
12313_Wall_16_0_0,
Wall, 7,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.6755815112,-3.6671905966, 3.4399999866,
 8.9346477369,-3.4081243709, 3.4399999866,
 9.7831758063,-2.5595962785, 4.6399999874,
 8.6755814997,-3.6671905851, 4.6399999874;

BuildingSurface:Detailed, 
12313_Wall_17_0_0,
Wall, 7,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.4694598823,-3.4610689677, 3.61719999,
 8.6755815072,-3.6671905926, 3.61719999,
 8.6755815019,-3.6671905873, 4.12919999,
 8.4694598823,-3.4610689677, 4.12919999;

BuildingSurface:Detailed, 
12313_Wall_17_0_1,
Wall, 7,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 7.6626207878,-2.6542298733, 3.43999999,
 8.675581509,-3.6671905944, 3.43999999,
 8.6755815072,-3.6671905926, 3.61719999,
 7.6626207878,-2.6542298733, 3.61719999;

BuildingSurface:Detailed, 
12313_Wall_17_0_2,
Wall, 7,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 7.4564991682,-2.4481082536, 3.43999999,
 7.6626207878,-2.6542298733, 3.43999999,
 7.6626207878,-2.6542298733, 4.12919999,
 7.4564991611,-2.4481082465, 4.12919999;

BuildingSurface:Detailed, 
12313_Wall_17_0_3,
Wall, 7,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.4694598823,-3.4610689677, 4.12919999,
 8.6755815019,-3.6671905873, 4.12919999,
 8.6755814948,-3.6671905803, 4.63999999,
 8.4694598823,-3.4610689677, 4.63999999;

BuildingSurface:Detailed, 
12313_Wall_17_0_4,
Wall, 7,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 7.4564991611,-2.4481082465, 4.12919999,
 7.6626207878,-2.6542298733, 4.12919999,
 7.6626207878,-2.6542298733, 4.63999999,
 7.4564991611,-2.4481082465, 4.63999999;

BuildingSurface:Detailed, 
12313_Wall_17_0_5,
Wall, 7,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 7.2923075918,-2.2839166772, 4.64099999,
 8.4694598823,-3.4610689677, 4.64099999,
 8.4694598823,-3.4610689677, 5.31535602,
 8.0660403739,-3.0576494594, 6.04999989;

BuildingSurface:Detailed, 
12313_Wall_17_0_6,
Wall, 7,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 8.4694598823,-3.4610689677, 4.63999999,
 8.8403222993,-3.8319313848, 4.63999999,
 8.4694598823,-3.4610689677, 5.3153560248;

BuildingSurface:Detailed, 
12313_Wall_17_0_7,
Wall, 7,
12313,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 7.6626207878,-2.6542298733, 3.61719999,
 8.4694598823,-3.4610689677, 3.61719999,
 8.4694598823,-3.4610689677, 4.64099999,
 7.6626207878,-2.6542298733, 4.64099999;

FenestrationSurface:Detailed, 12313_Wall_17_0_7_0_7_0_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
12313_Wall_17_0_7,
,
AutoCalculate, 
1, 
1, 
4, 
 7.6916121659,-2.6832212513, 3.65819999,
 8.4404685042,-3.4320775897, 3.65819999,
 8.4404685042,-3.4320775897, 4.59999999,
 7.6916121659,-2.6832212513, 4.59999999;

Zone, 12332,
0,
0,
0,
0,
1 ,
1,
,
 .01,
 12.4988,
TARP,
,
No;


ZoneInfiltration:DesignFlowRate, 12332 Infiltration,
12332,
2,
Flow/zone,
.000002,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
12332_Roof_0_0_0,
Roof, 19,
12332,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.8403222986,-3.8319313855, 3.0736249757,
 12.4094437278,-7.4010528147, 3.0736249757,
 12.8046279537,-7.0058685027, 3.6324998748,
 9.2355065676,-3.4367471165, 3.6324998748;

BuildingSurface:Detailed, 
12332_Roof_0_0_1,
Roof, 19,
12332,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 6.8437178883,-2.7314081084, 2.4399999909,
 11.9614032101,-7.8490934301, 2.4399999909,
 12.4094437278,-7.4010528147, 3.0736249757,
 7.2917584548,-2.2833675418, 3.0736249757;

BuildingSurface:Detailed, 
12332_Roof_0_0_2,
Roof, 19,
12332,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 2.1891874941, 1.9231222859, 2.4399999909,
 6.8437178883,-2.7314081084, 2.4399999909,
 7.6869427238,-1.8881832728, 3.6324998748,
 3.0324123862, 2.7663470649, 3.6324998748;

BuildingSurface:Detailed, 
12332_ExtFloor_1_0_0,
Floor, 21,
12332,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 2.4013195279, 2.1352543197, 2.4399999884,
 12.1735352368,-7.6369613892, 2.4399999884,
 11.9614032095,-7.8490934307, 2.4399999887,
 2.1891874935, 1.9231222853, 2.4399999887;

BuildingSurface:Detailed, 
12332_Wall_2_0_0,
Wall, 7,
12332,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 3.0324123284, 2.7663471202, 2.4399999874,
 2.1891874918, 1.9231222836, 2.4399999874,
 3.032412385, 2.7663470646, 3.6324998759;

BuildingSurface:Detailed, 
12332_Partition_3_0_0,
Wall, 6,
12332,
Surface, 12344_Partition_2_0_10168, 
NoSun, 
NoWind, 
0, 
4, 
 6.5888058913,-.790046443, 2.43999999,
 3.0324123285, 2.7663471203, 2.43999999,
 3.0324125762, 2.7663468731, 3.63249988,
 6.5888058915,-.7900464427, 3.63249988;

BuildingSurface:Detailed, 
12344_Partition_2_0_10168,
Wall, 5,
12344,
Surface, 12332_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 3.0324123285, 2.7663471203, 2.43999999,
 6.5888058913,-.790046443, 2.43999999,
 6.5888058915,-.7900464427, 3.63249988,
 3.0324125762, 2.7663468731, 3.63249988;

BuildingSurface:Detailed, 
12332_Wall_10_0_0,
Wall, 7,
12332,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 11.9614032078,-7.8490934324, 2.4399999874,
 12.8046280444,-7.0058685958, 2.4399999874,
 12.8046279514,-7.0058685018, 3.6324998759;

Zone, 12344,
0,
0,
0,
0,
1 ,
1,
,
 63.7845,
 25.5173,
TARP,
,
Yes;


PEOPLE, People 12344,
12344,
6072,
People/Area,
,
 .02152782,
,
 .3,
AutoCalculate,
Activity Schedule 12344,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 12344,
8060;

Schedule:Compact, Activity Schedule 12344,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  117;

Schedule:Compact, Clothing Schedule 12344,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 12344 General lighting,
12344,
6073,
Watts/Area,
,
15,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#12344#GeneralLights;

OtherEquipment, 12344 Miscellaneous gain,
Electricity,
12344,
2,
Watts/Area,
,
13.03,
,
0,
.2,
0,
0,
General;

ZoneInfiltration:DesignFlowRate, 12344 Infiltration,
12344,
2,
Flow/zone,
.012403,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
12344_Wall_1_0_0,
Wall, 7,
12344,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
5, 
 7.4235454524, 7.1574802185, 2.4399999874,
 3.0324123548, 2.7663470937, 2.4399999874,
 3.0324124876, 2.766346961, 3.6324998954,
 5.378239681, 5.1121734304, 6.9499997454,
 7.4235456324, 7.1574800384, 4.0574999454;

FenestrationSurface:Detailed, 12344_Wall_1_0_0_0_0_1_Win,
Window, 
1.44UPVC Frame 20YO Dbl LoE (e2=.1) Clr 3mm/13mm Air - 1001,
12344_Wall_1_0_0,
,
AutoCalculate, 
1, 
2, 
4, 
 6.4992565073, 6.2331909933, 3.6724998846,
 5.9212951377, 5.6552296201, 3.6724998846,
 5.9212952619, 5.6552294959, 4.7887497546,
 6.4992566316, 6.2331908691, 4.7887497546;

BuildingSurface:Detailed, 
12344_Roof_10_0_0,
Roof, 17,
12344,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 5.9524098043,-.1536503527, 3.6324998841,
 6.5888058927,-.7900464421, 3.6324998833,
 8.685377489, 1.3065251548, 6.5974996107,
 8.0489813888, 1.9429212606, 6.5974996147;

BuildingSurface:Detailed, 
12344_Roof_10_0_1,
Roof, 17,
12344,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 3.0324125799, 2.7663468763, 3.6324998873,
 5.9524098043,-.1536503527, 3.6324998841,
 8.298236628, 2.1921765032, 6.949999726,
 5.378239571, 5.1121735601, 6.949999726;

BuildingSurface:Detailed, 
12344_Roof_11_0_0,
Roof, 17,
12344,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 8.756088175, 2.6500280468, 6.3024998775,
 5.8360910481, 5.5700250969, 6.302499939,
 5.378239562, 5.1121735504, 6.9499997451,
 8.2982366324, 2.1921765068, 6.9499997189;

BuildingSurface:Detailed, 
12344_Roof_11_0_1,
Roof, 17,
12344,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
5, 
 10.0522149163, 4.5288107518, 4.0574999412,
 7.4235457052, 7.1574799638, 4.0574999471,
 5.8360910481, 5.5700250969, 6.302499939,
 8.9717557461, 2.4343604814, 6.3024998729,
 10.052215029, 3.5148197684, 4.7744997409;

BuildingSurface:Detailed, 
12344_Roof_12_0_0,
Roof, 17,
12344,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 10.0522149198, 4.5288107511, 4.05749994,
 10.0522150312, 3.51481977, 4.77449974,
 10.5592104661, 4.0218152048, 4.77449974;




WindowProperty:FrameAndDivider, 1,
0.04, 
0.0, 
0.0, 
8.5, 
1.0, 
0.7, 
0.7, 
0.9, 
DividedLite, 
0.020, 
1, 
1, 
0.0, 
0.0, 
8.5, 
1.0, 
0.7, 
0.7, 
0.9, 
0.7, 
0.0, 
0.7, 
0.0, 
0.7; 

WindowProperty:FrameAndDivider, 2,
0.04, 
0, 
0, 
9.5, 
1, 
0.5, 
0.5, 
0.9, 
, 
0.020, 
1, 
1, 
0, 
0, 
9.5, 
1, 
0.5, 
0.5, 
0.9, 
0.5, 
0, 
0.5, 
0, 
0.5; 

WindowProperty:FrameAndDivider, 3,
0.04, 
0.0, 
0.0, 
9.5, 
1.0, 
0.5, 
0.5, 
0.9, 
DividedLite, 
0.020, 
1, 
1, 
0.0, 
0.0, 
9.5, 
1.0, 
0.5, 
0.5, 
0.9, 
0.5, 
0.0, 
0.5, 
0.0, 
0.5; 

Schedule:Year, Zone Control Type Sched, Control Type,
Winter Control Type Week Sch, 1, 1, 3, 31,
Summer Control Type Week Sch, 4, 1, 9, 30,
Winter Control Type Week Sch, 10, 1, 12, 31;


Schedule:Compact,
14135 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
14135 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
14135 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: Weekends,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: Holidays,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
14135 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
14135,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
14135,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
14135;

DesignSpecification:ZoneAirDistribution,
14135,
1,
1;

DesignSpecification:OutdoorAir,
14135,
Sum,
.01,
0,
0,
0,
3329;


ZoneControl:Thermostat, 14135 Thermostat, 14135,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14135;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14135,14135 Heating Setpoint Schedule,14135 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
14135, 14135 Equipment, 14135 Inlets, , Node 14135 Zone, Node 14135 Out;

ZoneHVAC:EquipmentList, 14135 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14135 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 14135 Ideal Loads Air, 
,
Node 14135 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
14135 Heating Availability Sch,
14135 Cooling Availability Sch,
None,
,
None,
14135,
,
,
NoEconomizer,
None,
,
;


NodeList,
14135 Inlets,
Node 14135 In;


Schedule:Compact,
14144 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
14144 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
14144 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Holidays,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
14144 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
14144,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
14144,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
14144;

DesignSpecification:ZoneAirDistribution,
14144,
1,
1;

DesignSpecification:OutdoorAir,
14144,
Sum,
.012,
0,
0,
0,
3334;


ZoneControl:Thermostat, 14144 Thermostat, 14144,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14144;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14144,14144 Heating Setpoint Schedule,14144 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
14144, 14144 Equipment, 14144 Inlets, , Node 14144 Zone, Node 14144 Out;

ZoneHVAC:EquipmentList, 14144 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14144 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 14144 Ideal Loads Air, 
,
Node 14144 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
14144 Heating Availability Sch,
14144 Cooling Availability Sch,
None,
,
None,
14144,
,
,
NoEconomizer,
None,
,
;


NodeList,
14144 Inlets,
Node 14144 In;


Schedule:Compact,
14153 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 04:00,  12,
Until: 10:00,  18,
Until: 16:00,  12,
Until: 22:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 04:00,  12,
Until: 10:00,  18,
Until: 16:00,  12,
Until: 22:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 04:00,  12,
Until: 10:00,  18,
Until: 16:00,  12,
Until: 22:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
14153 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 04:00, 1,
Until: 10:00, 1,
Until: 16:00, 1,
Until: 22:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 04:00, 1,
Until: 10:00, 1,
Until: 16:00, 1,
Until: 22:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 04:00, 1,
Until: 10:00, 1,
Until: 16:00, 1,
Until: 22:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
14153 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 04:00, 100,
Until: 10:00,  25,
Until: 16:00, 100,
Until: 22:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 04:00, 100,
Until: 10:00,  25,
Until: 16:00, 100,
Until: 22:00,  25,
Until: 24:00, 100,
For: Holidays,
Until: 04:00, 100,
Until: 10:00,  25,
Until: 16:00, 100,
Until: 22:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
14153 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 04:00, 0,
Until: 10:00, 1,
Until: 16:00, 0,
Until: 22:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 04:00, 0,
Until: 10:00, 1,
Until: 16:00, 0,
Until: 22:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 04:00, 0,
Until: 10:00, 1,
Until: 16:00, 0,
Until: 22:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
14153,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
14153,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
14153;

DesignSpecification:ZoneAirDistribution,
14153,
1,
1;

DesignSpecification:OutdoorAir,
14153,
Sum,
.012,
0,
0,
0,
3324;


ZoneControl:Thermostat, 14153 Thermostat, 14153,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14153;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14153,14153 Heating Setpoint Schedule,14153 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
14153, 14153 Equipment, 14153 Inlets, , Node 14153 Zone, Node 14153 Out;

ZoneHVAC:EquipmentList, 14153 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14153 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 14153 Ideal Loads Air, 
,
Node 14153 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
14153 Heating Availability Sch,
14153 Cooling Availability Sch,
None,
,
None,
14153,
,
,
NoEconomizer,
None,
,
;


NodeList,
14153 Inlets,
Node 14153 In;


Schedule:Compact,
14164 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  15,
Until: 18:00,  20,
Until: 24:00,  15,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00,  15;




Schedule:Compact,
14164 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



Schedule:Compact,
14164 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  32,
Until: 18:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00,  26,
For: Weekends,
Until: 24:00,  32,
For: AllOtherDays,
Until: 24:00,  32;




Schedule:Compact,
14164 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;


Sizing:Zone,
14164,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
14164,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
14164;

DesignSpecification:ZoneAirDistribution,
14164,
1,
1;

DesignSpecification:OutdoorAir,
14164,
Sum,
.0023597,
.0003048,
0,
0,
6072;


ZoneControl:Thermostat, 14164 Thermostat, 14164,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14164;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14164,14164 Heating Setpoint Schedule,14164 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
14164, 14164 Equipment, 14164 Inlets, , Node 14164 Zone, Node 14164 Out;

ZoneHVAC:EquipmentList, 14164 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14164 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 14164 Ideal Loads Air, 
,
Node 14164 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
14164 Heating Availability Sch,
14164 Cooling Availability Sch,
None,
,
None,
14164,
,
,
NoEconomizer,
None,
,
;


NodeList,
14164 Inlets,
Node 14164 In;


Schedule:Compact,
14175 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
14175 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
14175 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 05:00, 100,
Until: 24:00,  25,
For: Holidays,
Until: 05:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
14175 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 05:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
14175,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
14175,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
14175;

DesignSpecification:ZoneAirDistribution,
14175,
1,
1;

DesignSpecification:OutdoorAir,
14175,
Sum,
.01,
0,
0,
0,
3354;


ZoneControl:Thermostat, 14175 Thermostat, 14175,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14175;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14175,14175 Heating Setpoint Schedule,14175 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
14175, 14175 Equipment, 14175 Inlets, , Node 14175 Zone, Node 14175 Out;

ZoneHVAC:EquipmentList, 14175 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14175 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 14175 Ideal Loads Air, 
,
Node 14175 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
14175 Heating Availability Sch,
14175 Cooling Availability Sch,
None,
,
None,
14175,
,
,
NoEconomizer,
None,
,
;


NodeList,
14175 Inlets,
Node 14175 In;


Schedule:Compact,
14199 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  15,
Until: 18:00,  20,
Until: 24:00,  15,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00,  15;




Schedule:Compact,
14199 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



Schedule:Compact,
14199 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  32,
Until: 18:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00,  26,
For: Weekends,
Until: 24:00,  32,
For: AllOtherDays,
Until: 24:00,  32;




Schedule:Compact,
14199 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;


Sizing:Zone,
14199,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
14199,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
14199;

DesignSpecification:ZoneAirDistribution,
14199,
1,
1;

DesignSpecification:OutdoorAir,
14199,
Sum,
.0023597,
.0003048,
0,
0,
6072;


ZoneControl:Thermostat, 14199 Thermostat, 14199,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14199;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14199,14199 Heating Setpoint Schedule,14199 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
14199, 14199 Equipment, 14199 Inlets, , Node 14199 Zone, Node 14199 Out;

ZoneHVAC:EquipmentList, 14199 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14199 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 14199 Ideal Loads Air, 
,
Node 14199 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
14199 Heating Availability Sch,
14199 Cooling Availability Sch,
None,
,
None,
14199,
,
,
NoEconomizer,
None,
,
;


NodeList,
14199 Inlets,
Node 14199 In;


Schedule:Compact,
14207 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
14207 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
14207 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 05:00, 100,
Until: 24:00,  25,
For: Holidays,
Until: 05:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
14207 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 05:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
14207,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
14207,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
14207;

DesignSpecification:ZoneAirDistribution,
14207,
1,
1;

DesignSpecification:OutdoorAir,
14207,
Sum,
.01,
0,
0,
0,
3354;


ZoneControl:Thermostat, 14207 Thermostat, 14207,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14207;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14207,14207 Heating Setpoint Schedule,14207 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
14207, 14207 Equipment, 14207 Inlets, , Node 14207 Zone, Node 14207 Out;

ZoneHVAC:EquipmentList, 14207 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14207 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 14207 Ideal Loads Air, 
,
Node 14207 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
14207 Heating Availability Sch,
14207 Cooling Availability Sch,
None,
,
None,
14207,
,
,
NoEconomizer,
None,
,
;


NodeList,
14207 Inlets,
Node 14207 In;


Schedule:Compact,
14218 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  15,
Until: 18:00,  20,
Until: 24:00,  15,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00,  15;




Schedule:Compact,
14218 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



Schedule:Compact,
14218 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  32,
Until: 18:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00,  26,
For: Weekends,
Until: 24:00,  32,
For: AllOtherDays,
Until: 24:00,  32;




Schedule:Compact,
14218 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;


Sizing:Zone,
14218,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
14218,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
14218;

DesignSpecification:ZoneAirDistribution,
14218,
1,
1;

DesignSpecification:OutdoorAir,
14218,
Sum,
.0023597,
.0003048,
0,
0,
6072;


ZoneControl:Thermostat, 14218 Thermostat, 14218,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14218;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14218,14218 Heating Setpoint Schedule,14218 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
14218, 14218 Equipment, 14218 Inlets, , Node 14218 Zone, Node 14218 Out;

ZoneHVAC:EquipmentList, 14218 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14218 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 14218 Ideal Loads Air, 
,
Node 14218 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
14218 Heating Availability Sch,
14218 Cooling Availability Sch,
None,
,
None,
14218,
,
,
NoEconomizer,
None,
,
;


NodeList,
14218 Inlets,
Node 14218 In;


Schedule:Compact,
14229 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
14229 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
14229 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 05:00, 100,
Until: 24:00,  25,
For: Holidays,
Until: 05:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
14229 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 05:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
14229,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
14229,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
14229;

DesignSpecification:ZoneAirDistribution,
14229,
1,
1;

DesignSpecification:OutdoorAir,
14229,
Sum,
.01,
0,
0,
0,
3354;


ZoneControl:Thermostat, 14229 Thermostat, 14229,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14229;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14229,14229 Heating Setpoint Schedule,14229 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
14229, 14229 Equipment, 14229 Inlets, , Node 14229 Zone, Node 14229 Out;

ZoneHVAC:EquipmentList, 14229 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14229 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 14229 Ideal Loads Air, 
,
Node 14229 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
14229 Heating Availability Sch,
14229 Cooling Availability Sch,
None,
,
None,
14229,
,
,
NoEconomizer,
None,
,
;


NodeList,
14229 Inlets,
Node 14229 In;


Schedule:Compact,
14236 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  15,
Until: 18:00,  20,
Until: 24:00,  15,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00,  15;




Schedule:Compact,
14236 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



Schedule:Compact,
14236 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  32,
Until: 18:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00,  26,
For: Weekends,
Until: 24:00,  32,
For: AllOtherDays,
Until: 24:00,  32;




Schedule:Compact,
14236 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;


Sizing:Zone,
14236,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
14236,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
14236;

DesignSpecification:ZoneAirDistribution,
14236,
1,
1;

DesignSpecification:OutdoorAir,
14236,
Sum,
.0023597,
.0003048,
0,
0,
6072;


ZoneControl:Thermostat, 14236 Thermostat, 14236,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14236;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14236,14236 Heating Setpoint Schedule,14236 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
14236, 14236 Equipment, 14236 Inlets, , Node 14236 Zone, Node 14236 Out;

ZoneHVAC:EquipmentList, 14236 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14236 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 14236 Ideal Loads Air, 
,
Node 14236 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
14236 Heating Availability Sch,
14236 Cooling Availability Sch,
None,
,
None,
14236,
,
,
NoEconomizer,
None,
,
;


NodeList,
14236 Inlets,
Node 14236 In;


Schedule:Compact,
14247 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  21,
For: Weekends,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: Holidays,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
14247 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
14247 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 14:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 14:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Holidays,
Until: 14:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
14247 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 14:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 14:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 14:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
14247,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
14247,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
14247;

DesignSpecification:ZoneAirDistribution,
14247,
1,
1;

DesignSpecification:OutdoorAir,
14247,
Sum,
.01,
0,
0,
0,
3349;


ZoneControl:Thermostat, 14247 Thermostat, 14247,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14247;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 14247,14247 Heating Setpoint Schedule,14247 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
14247, 14247 Equipment, 14247 Inlets, , Node 14247 Zone, Node 14247 Out;

ZoneHVAC:EquipmentList, 14247 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 14247 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 14247 Ideal Loads Air, 
,
Node 14247 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
14247 Heating Availability Sch,
14247 Cooling Availability Sch,
None,
,
None,
14247,
,
,
NoEconomizer,
None,
,
;


NodeList,
14247 Inlets,
Node 14247 In;


Schedule:Compact,
12212 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
12212 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
12212 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Holidays,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
12212 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
12212,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
12212,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
12212;

DesignSpecification:ZoneAirDistribution,
12212,
1,
1;

DesignSpecification:OutdoorAir,
12212,
Sum,
.012,
0,
0,
0,
3334;


ZoneControl:Thermostat, 12212 Thermostat, 12212,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12212;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12212,12212 Heating Setpoint Schedule,12212 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
12212, 12212 Equipment, 12212 Inlets, , Node 12212 Zone, Node 12212 Out;

ZoneHVAC:EquipmentList, 12212 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 12212 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 12212 Ideal Loads Air, 
,
Node 12212 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
12212 Heating Availability Sch,
12212 Cooling Availability Sch,
None,
,
None,
12212,
,
,
NoEconomizer,
None,
,
;


NodeList,
12212 Inlets,
Node 12212 In;


Schedule:Compact,
12219 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  17,
Until: 18:00,  20,
Until: 24:00,  17,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  17,
For: AllOtherDays,
Until: 24:00,  17;




Schedule:Compact,
12219 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



Schedule:Compact,
12219 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  32,
Until: 18:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00,  26,
For: Weekends,
Until: 24:00,  32,
For: AllOtherDays,
Until: 24:00,  32;




Schedule:Compact,
12219 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;


Sizing:Zone,
12219,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
12219,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
12219;

DesignSpecification:ZoneAirDistribution,
12219,
1,
1;

DesignSpecification:OutdoorAir,
12219,
Sum,
.0023597,
.0003048,
0,
0,
6072;


ZoneControl:Thermostat, 12219 Thermostat, 12219,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12219;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12219,12219 Heating Setpoint Schedule,12219 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
12219, 12219 Equipment, 12219 Inlets, , Node 12219 Zone, Node 12219 Out;

ZoneHVAC:EquipmentList, 12219 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 12219 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 12219 Ideal Loads Air, 
,
Node 12219 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
12219 Heating Availability Sch,
12219 Cooling Availability Sch,
None,
,
None,
12219,
,
,
NoEconomizer,
None,
,
;


NodeList,
12219 Inlets,
Node 12219 In;


Schedule:Compact,
12236 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  17,
Until: 18:00,  20,
Until: 24:00,  17,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  17,
For: AllOtherDays,
Until: 24:00,  17;




Schedule:Compact,
12236 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



Schedule:Compact,
12236 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  32,
Until: 18:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00,  26,
For: Weekends,
Until: 24:00,  32,
For: AllOtherDays,
Until: 24:00,  32;




Schedule:Compact,
12236 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;


Sizing:Zone,
12236,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
12236,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
12236;

DesignSpecification:ZoneAirDistribution,
12236,
1,
1;

DesignSpecification:OutdoorAir,
12236,
Sum,
.0023597,
.0003048,
0,
0,
6072;


ZoneControl:Thermostat, 12236 Thermostat, 12236,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12236;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12236,12236 Heating Setpoint Schedule,12236 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
12236, 12236 Equipment, 12236 Inlets, , Node 12236 Zone, Node 12236 Out;

ZoneHVAC:EquipmentList, 12236 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 12236 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 12236 Ideal Loads Air, 
,
Node 12236 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
12236 Heating Availability Sch,
12236 Cooling Availability Sch,
None,
,
None,
12236,
,
,
NoEconomizer,
None,
,
;


NodeList,
12236 Inlets,
Node 12236 In;


Schedule:Compact,
12286 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
12286 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
12286 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: Weekends,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: Holidays,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
12286 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
12286,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
12286,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
12286;

DesignSpecification:ZoneAirDistribution,
12286,
1,
1;

DesignSpecification:OutdoorAir,
12286,
Sum,
.01,
0,
0,
0,
3329;


ZoneControl:Thermostat, 12286 Thermostat, 12286,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12286;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12286,12286 Heating Setpoint Schedule,12286 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
12286, 12286 Equipment, 12286 Inlets, , Node 12286 Zone, Node 12286 Out;

ZoneHVAC:EquipmentList, 12286 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 12286 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 12286 Ideal Loads Air, 
,
Node 12286 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
12286 Heating Availability Sch,
12286 Cooling Availability Sch,
None,
,
None,
12286,
,
,
NoEconomizer,
None,
,
;


NodeList,
12286 Inlets,
Node 12286 In;


Schedule:Compact,
12306 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
12306 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
12306 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Holidays,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
12306 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
12306,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
12306,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
12306;

DesignSpecification:ZoneAirDistribution,
12306,
1,
1;

DesignSpecification:OutdoorAir,
12306,
Sum,
.012,
0,
0,
0,
3334;


ZoneControl:Thermostat, 12306 Thermostat, 12306,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12306;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12306,12306 Heating Setpoint Schedule,12306 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
12306, 12306 Equipment, 12306 Inlets, , Node 12306 Zone, Node 12306 Out;

ZoneHVAC:EquipmentList, 12306 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 12306 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 12306 Ideal Loads Air, 
,
Node 12306 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
12306 Heating Availability Sch,
12306 Cooling Availability Sch,
None,
,
None,
12306,
,
,
NoEconomizer,
None,
,
;


NodeList,
12306 Inlets,
Node 12306 In;


Schedule:Compact,
12313 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
12313 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
12313 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Holidays,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
12313 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
12313,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
12313,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
12313;

DesignSpecification:ZoneAirDistribution,
12313,
1,
1;

DesignSpecification:OutdoorAir,
12313,
Sum,
.012,
0,
0,
0,
3334;


ZoneControl:Thermostat, 12313 Thermostat, 12313,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12313;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12313,12313 Heating Setpoint Schedule,12313 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
12313, 12313 Equipment, 12313 Inlets, , Node 12313 Zone, Node 12313 Out;

ZoneHVAC:EquipmentList, 12313 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 12313 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 12313 Ideal Loads Air, 
,
Node 12313 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
12313 Heating Availability Sch,
12313 Cooling Availability Sch,
None,
,
None,
12313,
,
,
NoEconomizer,
None,
,
;


NodeList,
12313 Inlets,
Node 12313 In;


Schedule:Compact,
12344 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  17,
Until: 18:00,  20,
Until: 24:00,  17,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  17,
For: AllOtherDays,
Until: 24:00,  17;




Schedule:Compact,
12344 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



Schedule:Compact,
12344 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00,  32,
Until: 18:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00,  26,
For: Weekends,
Until: 24:00,  32,
For: AllOtherDays,
Until: 24:00,  32;




Schedule:Compact,
12344 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 1,
Until: 18:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;


Sizing:Zone,
12344,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
12344,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
12344;

DesignSpecification:ZoneAirDistribution,
12344,
1,
1;

DesignSpecification:OutdoorAir,
12344,
Sum,
.0023597,
.0003048,
0,
0,
6072;


ZoneControl:Thermostat, 12344 Thermostat, 12344,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12344;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 12344,12344 Heating Setpoint Schedule,12344 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
12344, 12344 Equipment, 12344 Inlets, , Node 12344 Zone, Node 12344 Out;

ZoneHVAC:EquipmentList, 12344 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 12344 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 12344 Ideal Loads Air, 
,
Node 12344 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
Autosize,
Autosize,
12344 Heating Availability Sch,
12344 Cooling Availability Sch,
None,
,
None,
12344,
,
,
NoEconomizer,
None,
,
;


NodeList,
12344 Inlets,
Node 12344 In;

Sizing:Parameters,
1.25,
1.15,
2;


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
Daily;

Output:EnvironmentalImpactFactors,
Monthly;

Output:EnvironmentalImpactFactors,
RunPeriod;

EnvironmentalImpactFactors,
0.3,
3.0,
0.25,
80.7272,
6.2727,
0.2727;


Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
Comma;


Output:Variable, *, Zone Mean Air Temperature, daily, On;
Output:Variable, *, Zone Mean Radiant Temperature, daily, On;
Output:Variable, *, Zone Operative Temperature, daily, On;
Output:Variable, *, Zone Air Relative Humidity, daily, On;
Output:Variable, *, Zone Mean Air Temperature, monthly, On;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Operative Temperature, monthly, On;
Output:Variable, *, Zone Air Relative Humidity, monthly, On;
Output:Variable, *, Zone Mean Air Temperature, runperiod, On;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Operative Temperature, runperiod, On;
Output:Variable, *, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, Zone Infiltration Air Change Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, *, Zone Ventilation Air Change Rate, daily;
Output:Variable, *, Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, Zone Ventilation Air Change Rate, monthly;
Output:Variable, *, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, *, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, *, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, runperiod;
Output:Variable, *, Zone People Sensible Heating Rate, daily;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Meter, ELECTRIC EQUIPMENT#14126#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14135#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14135#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14144#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14144#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14153#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14153#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14164#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14164#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14175#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14175#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14199#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14199#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14207#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14207#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14218#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14218#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14229#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14229#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14236#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14236#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14247#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#14247#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#433#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12212#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12212#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12219#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12219#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12226#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12236#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12236#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12262#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12286#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12286#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12306#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12306#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12313#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12313#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12332#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12344#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#12344#GeneralLights*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Zone People Sensible Heating Rate, monthly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14126#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14135#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14135#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14144#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14144#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14153#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14153#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14164#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14164#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14175#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14175#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14199#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14199#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14207#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14207#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14218#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14218#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14229#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14229#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14236#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14236#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14247#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#14247#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#433#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12212#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12212#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12219#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12219#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12226#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12236#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12236#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12262#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12286#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12286#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12306#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12306#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12313#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12313#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12332#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12344#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#12344#GeneralLights*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Zone People Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14126#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14135#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14135#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14144#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14144#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14153#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14153#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14164#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14164#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14175#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14175#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14199#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14199#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14207#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14207#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14218#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14218#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14229#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14229#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14236#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14236#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14247#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#14247#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#433#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12212#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12212#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12219#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12219#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12226#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12236#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12236#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12262#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12286#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12286#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12306#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12306#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12313#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12313#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12332#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12344#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#12344#GeneralLights*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
